%	Dados das barras
%	3 - slack ; 2 - PV ; 0 - PQ
%
%	   Número Tipo V(pu) Ângulo(g) Pg(MW) Qg(MVar)   Pc(MW) Qc(MVar) bshk(MVar)
barras = [  1   0  1.0284   5.95     0.00     0.00    90.00    49.00  0.0000
            2   0  1.0354   7.74     0.00     0.00    56.00    15.00  0.0000
            3   0  0.9971   6.64     0.00     0.00    20.00     0.00  0.0000
            4   0  1.0308   4.71     0.00     0.00     0.00     0.00  0.0000
            5   0  1.0191   4.68     0.00     0.00   353.00   130.00  0.0000
            6   0  1.0312   6.99     0.00     0.00   120.00    41.00  0.0000
            7   0  0.9934   6.19     0.00     0.00     0.00     0.00  0.0000
            8   2  1.0153   2.40    -5.00     0.00    58.00    14.00  0.0000
            9   0  1.0034   2.85     0.00     0.00    96.00    43.00  0.0000
           10   2  1.0205   1.35    -5.00     0.00   148.00    33.00  0.0000
           11   0  1.0057   2.46     0.00     0.00    83.00    21.00  0.0000
           12   0  0.9974   5.21     0.00     0.00     0.00     0.00  0.0000
           13   0  0.9977  -0.55     0.00     0.00    58.00    10.00  0.0000
           14   0  0.9991  -4.81     0.00     0.00   160.00    60.00  0.0000
           15   0  1.0343  -8.59     0.00     0.00   126.70    23.00  0.0000
           16   0  1.0315  -2.65     0.00     0.00     0.00     0.00  0.0000
           17   0  1.0649 -13.10     0.00     0.00   561.00   220.00  0.0000
           19   0  0.9820   1.08     0.00     0.00     0.00     0.00  0.0000
           20   2  1.0010  -2.46   -10.00     0.00   595.00   120.00  0.0000
           21   0  0.9752   1.62     0.00     0.00    77.00     1.00  0.0000
           22   0  0.9963  -1.97     0.00     0.00    81.00    23.00  0.0000
           23   0  1.0501   3.94     0.00     0.00    21.00     7.00  0.0000
           24   0  1.0057   6.02     0.00     0.00     0.00     0.00  0.0000
           25   0  1.0234   1.44     0.00     0.00    45.00    12.00  0.0000
           26   0  0.9986  -1.73     0.00     0.00    28.00     9.00  0.0000
           27   0  0.9750  -4.90     0.00     0.00    69.00    13.00  0.0000
           33   0  1.0244 -12.02     0.00     0.00    55.00     6.00  0.0000
           34   0  1.0414  -7.94     0.00     0.00     0.00     0.00  0.0000
           35   0  0.9757 -25.72     0.00     0.00     0.00     0.00  0.0000
           36   0  1.0011 -22.59     0.00     0.00     0.00     0.00  0.0000
           37   0  1.0201 -11.23     0.00     0.00    85.00    32.00  0.0000
           38   0  1.0202 -12.56     0.00     0.00   155.00    18.00  0.0000
           39   0  1.0535  -5.81     0.00     0.00     0.00     0.00  0.0000
           40   0  1.0216 -12.78     0.00     0.00    46.00   -21.00  0.0000
           41   0  1.0292 -10.45     0.00     0.00    86.00     0.00  0.0000
           42   0  1.0448  -7.44     0.00     0.00     0.00     0.00  0.0000
           43   0  1.0006 -16.79     0.00     0.00    39.00     9.00  0.0000
           44   0  1.0086 -17.47     0.00     0.00   195.00    29.00  0.0000
           45   0  1.0215 -14.74     0.00     0.00     0.00     0.00  0.0000
           46   0  1.0344 -11.75     0.00     0.00     0.00     0.00  0.0000
           47   0  0.9777 -23.17     0.00     0.00    58.00    11.80  0.0000
           48   0  1.0019 -16.09     0.00     0.00    41.00    19.00  0.0000
           49   0  1.0475  -2.95     0.00     0.00    92.00    26.00  0.0000
           51   0  1.0253  -8.15     0.00     0.00    -5.00     5.00  0.0000
           52   0  0.9979 -11.86     0.00     0.00    61.00    28.00  0.0000
           53   0  0.9959 -17.60     0.00     0.00    69.00     3.00  0.0000
           54   0  1.0050 -16.25     0.00     0.00    10.00     1.00  0.0000
           55   0  1.0150 -12.21     0.00     0.00    22.00    10.00  0.0000
           57   0  1.0335  -8.00     0.00     0.00    98.00    20.00  0.0000
           58   0  0.9918  -5.99     0.00     0.00    14.00     1.00  0.0000
           59   0  0.9789  -5.29     0.00     0.00   218.00   106.00  0.0000
           60   0  1.0246  -9.56     0.00     0.00     0.00     0.00  0.0000
           61   0  0.9906  -3.47     0.00     0.00   227.00   110.00  0.0000
           62   0  1.0160  -1.10     0.00     0.00     0.00     0.00  0.0000
           63   2  0.9583 -17.62     0.00     0.00    70.00    30.00  0.0000
           64   0  0.9480 -12.97     0.00     0.00     0.00     0.00  0.0000
           69   0  0.9630 -25.66     0.00     0.00     0.00     0.00  0.0000
           70   0  0.9513 -35.16     0.00     0.00    56.00    20.00  0.0000
           71   0  0.9793 -29.88     0.00     0.00   116.00    38.00  0.0000
           72   0  0.9696 -27.48     0.00     0.00    57.00    19.00  0.0000
           73   0  0.9775 -25.77     0.00     0.00   224.00    71.00  0.0000
           74   0  0.9964 -22.00     0.00     0.00     0.00     0.00  0.0000
           76   2  0.9632 -26.54     0.00     0.00   208.00   107.00  0.0000
           77   0  0.9837 -24.94     0.00     0.00    74.00    28.00  0.0000
           78   0  0.9900 -24.05     0.00     0.00     0.00     0.00  0.0000
           79   0  0.9820 -24.97     0.00     0.00    48.00    14.00  0.0000
           80   0  0.9872 -24.97     0.00     0.00    28.00     7.00  0.0000
           81   0  1.0340 -18.89     0.00     0.00     0.00     0.00  0.0000
           84   2  1.0250 -17.16   375.00     0.00    37.00    13.00  0.0000
           85   0  0.9872 -17.68     0.00     0.00     0.00     0.00  0.0000
           86   0  0.9909 -14.19     0.00     0.00     0.00     0.00  0.0000
           87   0  0.9921  -7.77     0.00     0.00     0.00     0.00  0.0000
           88   0  1.0151 -20.96     0.00     0.00     0.00     0.00  0.0000
           89   0  1.0317 -11.13     0.00     0.00    44.20     0.00  0.0000
           90   0  1.0272 -11.23     0.00     0.00    66.00     0.00  0.0000
           91   2  1.0520  -9.40   155.00     0.00    17.40     0.00  0.0000
           92   2  1.0520  -6.20   290.00     0.00    15.80     0.00  0.0000
           94   0  0.9930  -9.42     0.00     0.00    60.30     0.00  0.0000
           97   0  1.0183 -13.24     0.00     0.00    39.90     0.00  0.0000
           98   2  1.0000 -14.60    68.00     0.00    66.70     0.00  0.0000
           99   0  0.9894 -20.27     0.00     0.00    83.50     0.00  0.0000
          100   0  1.0060 -14.45     0.00     0.00     0.00     0.00  0.0000
          102   0  1.0008 -15.23     0.00     0.00    77.80     0.00  0.0000
          103   0  1.0288 -12.06     0.00     0.00    32.00     0.00  0.0000
          104   0  0.9958 -17.33     0.00     0.00     8.60     0.00  0.0000
          105   0  1.0223 -12.94     0.00     0.00    49.60     0.00  0.0000
          107   0  1.0095 -16.03     0.00     0.00     4.60     0.00  0.0000
          108   2  0.9900 -20.26   117.00     0.00   112.10     0.00  0.0000
          109   0  0.9749 -26.06     0.00     0.00    30.70     0.00  0.0000
          110   0  0.9730 -24.72     0.00     0.00    63.00     0.00  0.0000
          112   0  0.9725 -28.69     0.00     0.00    19.60     0.00  0.0000
          113   0  0.9700 -25.38     0.00     0.00    26.20     0.00  0.0000
          114   0  0.9747 -28.59     0.00     0.00    18.20     0.00  0.0000
          115   0  0.9603 -13.57     0.00     0.00     0.00     0.00  0.0000
          116   0  1.0249 -12.69     0.00     0.00     0.00     0.00  0.0000
          117   0  0.9348  -4.72     0.00     0.00     0.00     0.00  325.00
          118   0  0.9298  -4.12     0.00     0.00    14.10   650.00  0.0000
          119   2  1.0435   5.17  1930.00     0.00     0.00     0.00  0.0000
          120   0  0.9584  -8.77     0.00     0.00   777.00   215.00  55.00
          121   0  0.9871 -12.64     0.00     0.00   535.00    55.00  0.0000
          122   0  0.9728 -14.36     0.00     0.00   229.10    11.80  0.0000
          123   0  1.0006 -17.64     0.00     0.00    78.00     1.40  0.0000
          124   2  1.0233 -13.49   240.00     0.00   276.40    59.30  0.0000
          125   2  1.0103 -18.43     0.00     0.00   514.80    82.70  0.0000
          126   0  0.9978 -12.86     0.00     0.00    57.90     5.10  0.0000
          127   0  1.0001 -10.52     0.00     0.00   380.80    37.00  0.0000
          128   0  1.0024  -4.78     0.00     0.00     0.00     0.00  0.0000
          129   0  1.0028  -4.40     0.00     0.00     0.00     0.00  0.0000
          130   0  1.0191   5.56     0.00     0.00     0.00     0.00  0.0000
          131   0  0.9861   6.06     0.00     0.00     0.00     0.00  0.0000
          132   0  1.0045   3.04     0.00     0.00     0.00     0.00  0.0000
          133   0  1.0020  -5.46     0.00     0.00     0.00     0.00  0.0000
          134   0  1.0220  -8.04     0.00     0.00     0.00     0.00  0.0000
          135   0  1.0193  -6.76     0.00     0.00   169.20    41.60  0.0000
          136   0  1.0476   1.54     0.00     0.00    55.20    18.20  0.0000
          137   0  1.0471  -1.45     0.00     0.00   273.60    99.80  0.0000
          138   2  1.0550  -6.35  -192.50     0.00   826.70   135.20  0.0000
          139   0  1.0117  -3.57     0.00     0.00   595.00    83.30  0.0000
          140   0  1.0430  -3.44     0.00     0.00   387.70   114.70  0.0000
          141   2  1.0510   0.05   281.00     0.00   145.00    58.00  0.0000
          142   0  1.0155  -2.77     0.00     0.00    56.50    24.50  0.0000
          143   2  1.0435   4.03   696.00     0.00    89.50    35.50  0.0000
          144   0  1.0160  -0.70     0.00     0.00     0.00     0.00  0.0000
          145   0  1.0081  -0.16     0.00     0.00    24.00    14.00  0.0000
          146   2  1.0528   4.32    84.00     0.00     0.00     0.00  0.0000
          147   2  1.0528   8.36   217.00     0.00     0.00     0.00  0.0000
          148   0  1.0577   0.28     0.00     0.00    63.00    25.00  0.0000
          149   2  1.0735   5.23   103.00     0.00     0.00     0.00  0.0000
          150   0  0.9869   6.34     0.00     0.00     0.00     0.00  0.0000
          151   0  1.0048   4.13     0.00     0.00     0.00     0.00  0.0000
          152   2  1.0535   9.24   372.00     0.00    17.00     9.00  0.0000
          153   2  1.0435  10.46   216.00     0.00     0.00     0.00  0.0000
          154   0  0.9663  -1.80     0.00     0.00    70.00     5.00  34.50
          155   0  1.0177   6.75     0.00     0.00   200.00    50.00  0.0000
          156   2  0.9630   5.15     0.00     0.00    75.00    50.00  0.0000
          157   0  0.9845 -11.93     0.00     0.00   123.50   -24.30  0.0000
          158   0  0.9987 -11.40     0.00     0.00     0.00     0.00  0.0000
          159   0  0.9867  -9.82     0.00     0.00    33.00    16.50  0.0000
          160   0  0.9998 -12.55     0.00     0.00     0.00     0.00  0.0000
          161   0  1.0360   8.85     0.00     0.00    35.00    15.00  0.0000
          162   0  0.9918  18.50     0.00     0.00    85.00    24.00  0.0000
          163   0  1.0410   2.91     0.00     0.00     0.00     0.40  0.0000
          164   0  0.9839   9.66     0.00     0.00     0.00     0.00 -212.00
          165   0  1.0002  26.31     0.00     0.00     0.00     0.00  0.0000
          166   0  0.9973  30.22     0.00     0.00     0.00     0.00 -103.00
          167   0  0.9715  -6.91     0.00     0.00   299.90    95.70  0.0000
          168   0  1.0024  -4.80     0.00     0.00     0.00     0.00  0.0000
          169   0  0.9879  -6.68     0.00     0.00     0.00     0.00  0.0000
          170   2  0.9290   0.09   205.00     0.00   481.80   205.00  0.0000
          171   2  0.9829  -9.94     0.00     0.00   763.60   291.10  0.0000
          172   0  1.0244  -6.22     0.00     0.00    26.50     0.00  0.0000
          173   0  0.9837 -12.75     0.00     0.00   163.50    43.00  53.00
          174   0  1.0622  -2.69     0.00     0.00     0.00     0.00  0.0000
          175   0  0.9730  -7.21     0.00     0.00   176.00    83.00  0.0000
          176   2  1.0522   4.67   228.00     0.00     5.00     4.00  0.0000
          177   2  1.0077   0.62    84.00     0.00    28.00    12.00  0.0000
          178   0  0.9397  -6.56     0.00     0.00   427.40   173.60  0.0000
          179   0  0.9699  -9.37     0.00     0.00    74.00    29.00  45.00
          180   0  0.9793  -3.09     0.00     0.00    69.50    49.30  0.0000
          181   0  1.0518  -1.33     0.00     0.00    73.40     0.00  0.0000
          182   0  1.0447  -4.19     0.00     0.00   240.70    89.00  0.0000
          183   0  0.9717   7.12     0.00     0.00    40.00     4.00  0.0000
          184   0  1.0386  -6.85     0.00     0.00   136.80    16.60  0.0000
          185   2  1.0522  -4.33   200.00     0.00     0.00     0.00  0.0000
          186   2  1.0650   2.17  1200.00     0.00    59.80    24.30  0.0000
          187   2  1.0650   1.40  1200.00     0.00    59.80    24.30  0.0000
          188   0  1.0533  -0.72     0.00     0.00   182.60    43.60  0.0000
          189   0  0.9975 -25.84     0.00     0.00     7.00     2.00  0.0000
          190   2  1.0551 -20.62   475.00     0.00     0.00     0.00 -150.00
          191   2  1.0435  12.25  1973.00     0.00   489.00    53.00  0.0000
          192   0  0.9374 -11.18     0.00     0.00   800.00    72.00  0.0000
          193   0  0.9897 -26.09     0.00     0.00     0.00     0.00  0.0000
          194   0  1.0489 -19.21     0.00     0.00     0.00     0.00  0.0000
          195   0  1.0357 -20.79     0.00     0.00     0.00     0.00  0.0000
          196   0  0.9695 -25.32     0.00     0.00    10.00     3.00  0.0000
          197   0  0.9907 -23.72     0.00     0.00    43.00    14.00  0.0000
          198   2  1.0150 -20.58   424.00     0.00    64.00    21.00  0.0000
          199   0  0.9528 -26.05     0.00     0.00    35.00    12.00  0.0000
          200   0  0.9550 -25.93     0.00     0.00    27.00    12.00  0.0000
          201   0  0.9692 -27.49     0.00     0.00    41.00    14.00  0.0000
          202   0  0.9908 -25.33     0.00     0.00    38.00    13.00  0.0000
          203   0  1.0033 -22.35     0.00     0.00    42.00    14.00  0.0000
          204   0  0.9718 -25.70     0.00     0.00    72.00    24.00  0.0000
          205   0  0.9838 -26.07     0.00     0.00     0.00    -5.00  0.0000
          206   0  0.9992 -27.41     0.00     0.00    12.00     2.00  0.0000
          207   0  1.0137 -27.44     0.00     0.00   -21.00   -14.20  0.0000
          208   0  0.9929 -26.28     0.00     0.00     7.00     2.00  0.0000
          209   0  0.9999 -25.66     0.00     0.00    38.00    13.00  0.0000
          210   0  0.9788 -24.22     0.00     0.00     0.00     0.00  0.0000
          211   0  1.0017 -23.31     0.00     0.00    96.00     7.00  0.0000
          212   0  1.0132 -22.51     0.00     0.00     0.00     0.00  0.0000
          213   2  1.0100 -11.67   272.00     0.00     0.00     0.00  0.0000
          214   0  0.9919 -17.53     0.00     0.00    22.00    16.00  0.0000
          215   0  0.9866 -20.23     0.00     0.00    47.00    26.00  0.0000
          216   0  0.9751 -22.53     0.00     0.00   176.00   105.00  0.0000
          217   0  1.0215 -22.20     0.00     0.00   100.00    75.00  0.0000
          218   0  1.0075 -22.63     0.00     0.00   131.00    96.00  0.0000
          219   0  1.0554 -21.15     0.00     0.00     0.00     0.00  0.0000
          220   2  1.0080 -21.73   100.00     0.00   285.00   100.00  0.0000
          221   2  1.0000 -22.49   450.00     0.00   171.00    70.00  0.0000
          222   2  1.0500 -23.17   250.00     0.00   328.00   188.00  0.0000
          223   0  0.9965 -22.70     0.00     0.00   428.00   232.00  0.0000
          224   0  1.0002 -21.55     0.00     0.00   173.00    99.00  0.0000
          225   0  0.9453 -11.34     0.00     0.00   410.00    40.00  0.0000
          226   0  1.0180 -21.61     0.00     0.00     0.00     0.00  0.0000
          227   2  1.0000 -27.22   303.00     0.00   538.00   369.00  0.0000
          228   0  1.0423 -20.94     0.00     0.00   223.00   148.00  0.0000
          229   0  1.0496 -19.94     0.00     0.00    96.00    46.00  0.0000
          230   2  1.0400 -13.82   345.00     0.00     0.00     0.00  0.0000
          231   0  1.0535 -21.22     0.00     0.00   159.00   107.00 -300.00
          232   0  1.0414 -23.19     0.00     0.00   448.00   143.00  0.0000
          233   2  1.0000 -25.90   300.00     0.00   404.00   212.00  0.0000
          234   0  1.0387 -20.89     0.00     0.00   572.00   244.00  0.0000
          235   0  1.0095 -21.03     0.00     0.00   269.00   157.00  0.0000
          236   2  1.0165 -15.40   600.00     0.00     0.00     0.00  0.0000
          237   0  1.0558 -21.10     0.00     0.00     0.00     0.00  0.0000
          238   2  1.0100 -20.94   250.00     0.00   255.00   149.00 -150.00
          239   2  1.0000 -15.86   550.00     0.00     0.00     0.00  0.0000
          240   0  1.0237 -20.14     0.00     0.00     0.00     0.00 -140.00
          241   2  1.0500 -16.50   575.43     0.00     0.00     0.00  0.0000
          242   2  0.9930 -17.53   170.00     0.00     0.00     0.00  0.0000
          243   2  1.0100 -19.27    84.00     0.00     8.00     3.00  0.0000
          244   0  0.9921 -20.21     0.00     0.00     0.00     0.00  0.0000
          245   0  0.9711 -20.90     0.00     0.00    61.00    30.00  0.0000
          246   0  0.9651 -21.74     0.00     0.00    77.00    33.00  0.0000
          247   0  0.9688 -21.67     0.00     0.00    61.00    30.00  0.0000
          248   0  0.9760 -25.23     0.00     0.00    29.00    14.00  45.60
          249   0  0.9752 -25.65     0.00     0.00    29.00    14.00  0.0000
          250   0  1.0196 -23.80     0.00     0.00   -23.00   -17.00  0.0000
          281   0  1.0251 -20.06     0.00     0.00   -33.10   -29.40  0.0000
          319   0  1.0152   1.48     0.00     0.00   115.80   -24.00  0.0000
          320   0  1.0146  -2.23     0.00     0.00     2.40   -12.60  0.0000
          322   0  1.0005 -17.61     0.00     0.00     2.40    -3.90  0.0000
          323   0  0.9810 -13.69     0.00     0.00   -14.90    26.50  0.0000
          324   0  0.9750 -23.42     0.00     0.00    24.70    -1.20  0.0000
          526   0  0.9429 -34.31     0.00     0.00   145.30   -34.90  0.0000
          528   0  0.9723 -37.58     0.00     0.00    28.10   -20.50  0.0000
          531   0  0.9604 -29.10     0.00     0.00    14.00     2.50  0.0000
          552   0  1.0009 -23.36     0.00     0.00   -11.10    -1.40  0.0000
          562   0  0.9777 -28.00     0.00     0.00    50.50    17.40  0.0000
          609   0  0.9583 -28.79     0.00     0.00    29.60     0.60  0.0000
          664   0  1.0309 -17.00     0.00     0.00  -113.70    76.70  0.0000
         1190   0  1.0128   3.90     0.00     0.00   100.31    29.17  0.0000
         1200   0  1.0244  -7.52     0.00     0.00  -100.00    34.17  0.0000
         1201   0  1.0122 -15.18     0.00     0.00     0.00     0.00  0.0000
         2040   0  0.9653 -14.94     0.00     0.00     0.00     0.00  0.0000
         7001   2  1.0507  10.79   467.00     0.00     0.00     0.00  0.0000
         7002   2  1.0507  12.48   623.00     0.00     0.00     0.00  0.0000
         7003   2  1.0323  13.76  1210.00     0.00     0.00     0.00  0.0000
         7011   2  1.0145   4.99   234.00     0.00     0.00     0.00  0.0000
         7012   2  1.0507  11.57   372.00     0.00     0.00     0.00  0.0000
         7017   2  1.0507 -10.47   330.00     0.00     0.00     0.00  0.0000
         7023   2  1.0507   6.15   185.00     0.00     0.00     0.00  0.0000
         7024   2  1.0290  12.60   410.00     0.00     0.00     0.00  0.0000
         7039   2  1.0500   2.11   500.00     0.00     0.00     0.00  0.0000
         7044   2  1.0145 -13.92    37.00     0.00     0.00     0.00  0.0000
         7049   3  1.0507   0.00     0.00     0.00     0.00     0.00  0.0000
         7055   2  0.9967  -7.50    45.00     0.00     0.00     0.00  0.0000
         7057   2  1.0212  -3.44   165.00     0.00     0.00     0.00  0.0000
         7061   2  1.0145   1.97   400.00     0.00     0.00     0.00  0.0000
         7062   2  1.0017   5.80   400.00     0.00     0.00     0.00  0.0000
         7071   2  0.9893 -25.35   116.00     0.00     0.00     0.00  0.0000
         7130   2  1.0507  19.02  1292.00     0.00     0.00     0.00  0.0000
         7139   2  1.0507   2.75   700.00     0.00     0.00     0.00  0.0000
         7166   2  1.0145  35.05   553.00     0.00     0.00     0.00  0.0000
         9001   0  1.0117 -11.25     0.00     0.00     0.00     0.00  0.0000
         9002   2  0.9945 -18.86    -4.20     0.00     0.00     0.00  0.0000
         9003   0  0.9833 -19.68     0.00     0.00     2.71     0.94  2.40
         9004   0  0.9768 -19.82     0.00     0.00     0.86     0.28  0.0000
         9005   0  1.0117 -11.32     0.00     0.00     0.00     0.00  0.0000
         9006   0  1.0029 -17.42     0.00     0.00     0.00     0.00  0.0000
         9007   0  0.9913 -18.69     0.00     0.00     0.00     0.00  0.0000
         9012   0  1.0023 -17.27     0.00     0.00     0.00     0.00  0.0000
         9021   0  0.9887 -19.09     0.00     0.00     4.75     1.56  0.0000
         9022   0  0.9648 -21.67     0.00     0.00     1.53     0.53  0.0000
         9023   0  0.9747 -19.41     0.00     0.00     0.00     0.00  0.0000
         9024   0  0.9706 -21.43     0.00     0.00     1.35     0.47  0.0000
         9025   0  0.9649 -20.48     0.00     0.00     0.45     0.16  0.0000
         9026   0  0.9657 -20.39     0.00     0.00     0.45     0.16  0.0000
         9031   0  0.9318 -25.03     0.00     0.00     1.84     0.64  0.0000
         9032   0  0.9441 -23.84     0.00     0.00     1.39     0.48  0.0000
         9033   0  0.9286 -25.33     0.00     0.00     1.89     0.65  0.0000
         9034   0  0.9973 -21.10     0.00     0.00     1.55     0.54  1.72
         9035   0  0.9506 -23.19     0.00     0.00     1.66     0.58  0.0000
         9036   0  0.9598 -22.67     0.00     0.00     3.03     1.00  0.0000
         9037   0  0.9570 -22.58     0.00     0.00     1.86     0.64  0.0000
         9038   0  0.9391 -24.41     0.00     0.00     2.58     0.89  0.0000
         9041   0  0.9636 -21.33     0.00     0.00     1.01     0.35  0.0000
         9042   0  0.9501 -22.50     0.00     0.00     0.81     0.28  0.0000
         9043   0  0.9646 -21.42     0.00     0.00     1.60     0.52  0.0000
         9044   0  0.9790 -19.78     0.00     0.00     0.00     0.00  0.0000
         9051   2  1.0000 -19.40   -35.81     0.00     0.00     0.00  0.0000
         9052   0  0.9786 -17.25     0.00     0.00    30.00    23.00  0.0000
         9053   2  1.0000 -17.68   -26.48     0.00     0.00     0.00  0.0000
         9054   2  1.0000  -6.83    50.00     0.00     0.00     0.00  0.0000
         9055   2  1.0000  -7.54     8.00     0.00     0.00     0.00  0.0000
         9071   0  0.9752 -20.48     0.00     0.00     1.02     0.35  0.0000
         9072   0  0.9803 -19.92     0.00     0.00     1.02     0.35  0.0000
         9121   0  0.9799 -19.30     0.00     0.00     3.80     1.25  0.0000
         9533   0  1.0402 -18.24     0.00     0.00     1.19     0.41  0.0000
        ];

%	Dados dos ramos
%	bsh - carregamento total
%
%	       De Para  r(pu)  x(pu) bsh(pu)    tap     
ramos  = [ 37 9001  0.000060  0.000460   0.00000  1.0082    0.00 
         9001 9005  0.000800  0.003480   0.00000  0.0000    0.00 
         9001 9006  0.024390  0.436820   0.00000  0.9668    0.00 
         9001 9012  0.036240  0.648980   0.00000  0.9796    0.00 
         9005 9051  0.015780  0.374860   0.00000  1.0435    0.00 
         9005 9052  0.015780  0.374860   0.00000  0.9391    0.00 
         9005 9053  0.016020  0.380460   0.00000  1.0435    0.00 
         9005 9054  0.000000  0.152000   0.00000  1.0435    0.00 
         9005 9055  0.000000  0.800000   0.00000  1.0435    0.00 
         9006 9007  0.055580  0.246660   0.00000  0.0000    0.00 
         9006 9003  0.111180/2  0.493320/2   0.00000  0.0000    0.00 
%          9006 9003  0.111180  0.493320   0.00000  0.0000    0.00 
         9012 9002  0.076220/2  0.432860/2   0.00000  0.0000    0.00 
%          9012 9002  0.076220  0.432860   0.00000  0.0000    0.00 
         9002 9021  0.053700  0.070260   0.00000  0.0000    0.00 
         9021 9023  1.106800  0.952780   0.00000  0.0000    0.00 
         9021 9022  0.443640  2.815200   0.00000  1.0000    0.00 
         9002 9024  0.507480  3.220200   0.00000  1.0000    0.00 
         9023 9025  0.666880  3.944000   0.00000  1.0000    0.00 
         9023 9026  0.611300  3.615200   0.00000  1.0000    0.00 
         9007 9071  0.441200  2.966800   0.00000  1.0000    0.00 
         9007 9072  0.307920  2.057000   0.00000  1.0000    0.00 
         9007 9003  0.055800  0.246660   0.00000  0.0000    0.00 
         9003 9031  0.736330  4.672400   0.00000  1.0000    0.00 
         9003 9032  0.769780  4.884600   0.00000  1.0000    0.00 
         9003 9033  0.757320  4.805600   0.00000  1.0000    0.00 
         9003 9044  0.073780  0.063520   0.00000  0.0000    0.00 
         9044 9004  0.038320  0.028940   0.00000  0.0000    0.00 
         9004 9041  0.366140  2.456000   0.00000  1.0000    0.00 
         9004 9042  1.059300  5.453600   0.00000  1.0000    0.00 
         9004 9043  0.156700  1.699400   0.00000  1.0000    0.00 
         9003 9034  0.130060  1.391200   0.00000  1.0000    0.00 
         9003 9035  0.544840  3.457200   0.00000  1.0000    0.00 
         9003 9036  0.154260  1.672900   0.00000  1.0000    0.00 
         9003 9037  0.384900  2.571200   0.00000  1.0000    0.00 
         9003 9038  0.441200  2.966800   0.00000  1.0000    0.00 
         9012 9121  0.235520  0.990360   0.00000  0.0000    0.00 
         9053 9533  0.000000  0.750000   0.00000  0.9583    0.00 
            1    5  0.001000  0.006000   0.00000  0.0000    0.00 
            2    6  0.001000  0.009000   0.00000  0.0000    0.00 
            2    8  0.006000  0.027000   0.05400  0.0000    0.00 
            3    7  0.000000  0.003000   0.00000  0.0000    0.00 
            3   19  0.008000  0.069000   0.13900  0.0000    0.00 
            3  150  0.001000  0.007000   0.00000  0.0000    0.00 
            4   16  0.002000  0.019000   1.12700  0.0000    0.00 
            5    9  0.006000  0.029000   0.01800  0.0000    0.00 
            7   12  0.001000  0.009000   0.07000  0.0000    0.00 
            7  131  0.001000  0.007000   0.01400  0.0000    0.00 
            8   11  0.013000  0.059500   0.03300  0.0000    0.00 
            8   14  0.013000  0.042000   0.08100  0.0000    0.00 
            9   11  0.006000  0.027000   0.01300  0.0000    0.00 
           11   13  0.008000  0.034000   0.01800  0.0000    0.00 
           12   21  0.002000  0.015000   0.11800  0.0000    0.00 
           13   20  0.006000  0.034000   0.01600  0.0000    0.00 
           14   15  0.014000  0.042000   0.09700  0.0000    0.00 
           15   37  0.065000  0.248000   0.12100  0.0000    0.00 
           15   89  0.099000  0.248000   0.03500  0.0000    0.00 
           15   90  0.096000  0.363000   0.04800  0.0000    0.00 
           16   42  0.002000  0.022000   1.28000  0.0000    0.00 
           19   21  0.002000  0.018000   0.03600  0.0000    0.00 
           19   87  0.013000  0.080000   0.15100  0.0000    0.00 
           20   22  0.016000  0.033000   0.01500  0.0000    0.00 
           20   27  0.069000  0.186000   0.09800  0.0000    0.00 
           21   24  0.004000  0.034000   0.28000  0.0000    0.00 
           22   23  0.052000  0.111000   0.05000  0.0000    0.00 
           23   25  0.019000  0.039000   0.01800  0.0000    0.00 
           24  319  0.007000  0.068000   0.13400  0.0000    0.00 
           25   26  0.036000  0.071000   0.03400  0.0000    0.00 
           26   27  0.045000  0.120000   0.06500  0.0000    0.00 
           26  320  0.043000  0.130000   0.01400  0.0000    0.00 
           33   34  0.000000  0.063000   0.00000  0.0000    0.00 
           33   38  0.002500  0.012000   0.01300  0.0000    0.00 
           33   40  0.006000  0.029000   0.02000  0.0000    0.00 
           33   41  0.007000  0.043000   0.02600  0.0000    0.00 
           34   42  0.001000  0.008000   0.04200  0.0000    0.00 
           35   72  0.012000  0.060000   0.00800  0.0000    0.00 
           35   76  0.006000  0.014000   0.00200  0.0000    0.00 
           35   77  0.010000  0.029000   0.00300  0.0000    0.00 
           36   88  0.004000  0.027000   0.04300  0.0000    0.00 
           37   38  0.008000  0.047000   0.00800  0.0000    0.00 
           37   40  0.022000  0.064000   0.00700  0.0000    0.00 
           37   41  0.010000  0.036000   0.02000  0.0000    0.00 
           37   49  0.017000  0.081000   0.04800  0.0000    0.00 
           37   89  0.102000  0.254000   0.03300  0.0000    0.00 
           37   90  0.047000  0.127000   0.01600  0.0000    0.00 
           38   41  0.008000  0.037000   0.02000  0.0000    0.00 
           38   43  0.032000  0.087000   0.04000  0.0000    0.00 
           39   42  0.000600  0.006400   0.40400  0.0000    0.00 
           40   48  0.026000  0.154000   0.02200  0.0000    0.00 
           41   42  0.000000  0.029000   0.00000  0.0000    0.00 
           41   49  0.065000  0.191000   0.02000  0.0000    0.00 
           41   51  0.031000  0.089000   0.03600  0.0000    0.00 
           42   46  0.002000  0.014000   0.80600  0.0000    0.00 
           43   44  0.026000  0.072000   0.03500  0.0000    0.00 
           43   48  0.095000  0.262000   0.03200  0.0000    0.00 
           43   53  0.013000  0.039000   0.01600  0.0000    0.00 
           44   47  0.027000  0.084000   0.03900  0.0000    0.00 
           44   54  0.028000  0.084000   0.03700  0.0000    0.00 
           45   60  0.007000  0.041000   0.31200  0.0000    0.00 
           45   74  0.009000  0.054000   0.41100  0.0000    0.00 
           46   81  0.005000  0.042000   0.69000  0.0000    0.00 
           47   73  0.052000  0.145000   0.07300  0.0000    0.00 
           47  113  0.043000  0.118000   0.01300  0.0000    0.00 
           48  107  0.025000  0.062000   0.00700  0.0000    0.00 
           49   51  0.031000  0.094000   0.04300  0.0000    0.00 
           51   52  0.037000  0.109000   0.04900  0.0000    0.00 
           52   55  0.027000  0.080000   0.03600  0.0000    0.00 
           53   54  0.025000  0.073000   0.03500  0.0000    0.00 
           54   55  0.035000  0.103000   0.04700  0.0000    0.00 
           55   57  0.065000  0.169000   0.08200  0.0000    0.00 
           57   58  0.046000  0.080000   0.03600  0.0000    0.00 
           57   63  0.159000  0.537000   0.07100  0.0000    0.00 
           58   59  0.009000  0.026000   0.00500  0.0000    0.00 
           59   61  0.002000  0.013000   0.01500  0.0000    0.00 
           60   62  0.009000  0.065000   0.48500  0.0000    0.00 
           62   64  0.016000  0.105000   0.20300  0.0000    0.00 
           62  144  0.001000  0.007000   0.01300  0.0000    0.00 
           63  526  0.026500  0.172000   0.02600  0.0000    0.00 
           69  211  0.051000  0.232000   0.02800  0.0000    0.00 
           69   79  0.051000  0.157000   0.02300  0.0000    0.00 
           70   71  0.032000  0.100000   0.06200  0.0000    0.00 
           70  528  0.020000  0.123400   0.02800  0.0000    0.00 
           71   72  0.036000  0.131000   0.06800  0.0000    0.00 
           71   73  0.034000  0.099000   0.04700  0.0000    0.00 
           72   77  0.018000  0.087000   0.01100  0.0000    0.00 
           72  531  0.025600  0.193000   0.00000  0.0000    0.00 
           73   76  0.021000  0.057000   0.03000  0.0000    0.00 
           73   79  0.018000  0.052000   0.01800  0.0000    0.00 
           74   88  0.004000  0.027000   0.05000  0.0000    0.00 
           74  562  0.028600  0.201300   0.37900  0.0000    0.00 
           76   77  0.016000  0.043000   0.00400  0.0000    0.00 
           77   78  0.001000  0.006000   0.00700  0.0000    0.00 
           77   80  0.014000  0.070000   0.03800  0.0000    0.00 
           77  552  0.089100  0.267600   0.02900  0.0000    0.00 
           77  609  0.078200  0.212700   0.02200  0.0000    0.00 
           78   79  0.006000  0.022000   0.01100  0.0000    0.00 
           78   84  0.000000  0.036000   0.00000  0.0000    0.00 
           79  211  0.099000  0.375000   0.05100  0.0000    0.00 
           80  211  0.022000  0.107000   0.05800  0.0000    0.00 
           81  194  0.003500  0.033000   0.53000  0.0000    0.00 
           81  195  0.003500  0.033000   0.53000  0.0000    0.00 
           85   86  0.008000  0.064000   0.12800  0.0000    0.00 
           86   87  0.012000  0.093000   0.18300  0.0000    0.00 
           86  323  0.006000  0.048000   0.09200  0.0000    0.00 
           89   91  0.047000  0.119000   0.01400  0.0000    0.00 
           90   92  0.032000  0.174000   0.02400  0.0000    0.00 
           91   94  0.100000  0.253000   0.03100  0.0000    0.00 
           91   97  0.022000  0.077000   0.03900  0.0000    0.00 
           92  103  0.019000  0.144000   0.01700  0.0000    0.00 
           92  105  0.017000  0.092000   0.01200  0.0000    0.00 
           94   97  0.278000  0.427000   0.04300  0.0000    0.00 
           97  100  0.022000  0.053000   0.00700  0.0000    0.00 
           97  102  0.038000  0.092000   0.01200  0.0000    0.00 
           97  103  0.048000  0.122000   0.01500  0.0000    0.00 
           98  100  0.024000  0.064000   0.00700  0.0000    0.00 
           98  102  0.034000  0.121000   0.01500  0.0000    0.00 
           99  107  0.053000  0.135000   0.01700  0.0000    0.00 
           99  108  0.002000  0.004000   0.00200  0.0000    0.00 
           99  109  0.045000  0.354000   0.04400  0.0000    0.00 
           99  110  0.050000  0.174000   0.02200  0.0000    0.00 
          100  102  0.016000  0.038000   0.00400  0.0000    0.00 
          102  104  0.043000  0.064000   0.02700  0.0000    0.00 
          103  105  0.019000  0.062000   0.00800  0.0000    0.00 
          104  108  0.076000  0.130000   0.04400  0.0000    0.00 
          104  322  0.044000  0.124000   0.01500  0.0000    0.00 
          105  107  0.012000  0.088000   0.01100  0.0000    0.00 
          105  110  0.157000  0.400000   0.04700  0.0000    0.00 
          108  324  0.074000  0.208000   0.02600  0.0000    0.00 
          109  110  0.070000  0.184000   0.02100  0.0000    0.00 
          109  113  0.100000  0.274000   0.03100  0.0000    0.00 
          109  114  0.109000  0.393000   0.03600  0.0000    0.00 
          110  112  0.142000  0.404000   0.05000  0.0000    0.00 
          112  114  0.017000  0.042000   0.00600  0.0000    0.00 
          115  122  0.003600  0.019900   0.00400  0.0000    0.00 
          116  120  0.002000  0.104900   0.00100  0.0000    0.00 
          117  118  0.000100  0.001800   0.01700  0.0000    0.00 
          118  119  0.000000  0.027100   0.00000  0.0000    0.00 
          118 1201  0.000000  0.616300   0.00000  0.0000    0.00 
         1201  120  0.000000 -0.369700   0.00000  0.0000    0.00 
          118  121  0.002200  0.291500   0.00000  0.0000    0.00 
          119  120  0.000000  0.033900   0.00000  0.0000    0.00 
          119  121  0.000000  0.058200   0.00000  0.0000    0.00 
          122  123  0.080800  0.234400   0.02900  0.0000    0.00 
          122  125  0.096500  0.366900   0.05400  0.0000    0.00 
          123  124  0.036000  0.107600   0.11700  0.0000    0.00 
          123  125  0.047600  0.141400   0.14900  0.0000    0.00 
          125  126  0.000600  0.019700   0.00000  0.0000    0.00 
          126  127  0.005900  0.040500   0.25000  0.0000    0.00 
          126  129  0.011500  0.110600   0.18500  0.0000    0.00 
          126  132  0.019800  0.168800   0.32100  0.0000    0.00 
          126  157  0.005000  0.050000   0.33000  0.0000    0.00 
          126  158  0.007700  0.053800   0.33500  0.0000    0.00 
          126  169  0.016500  0.115700   0.17100  0.0000    0.00 
          127  128  0.005900  0.057700   0.09500  0.0000    0.00 
          127  134  0.004900  0.033600   0.20800  0.0000    0.00 
          127  168  0.005900  0.057700   0.09500  0.0000    0.00 
          128  130  0.007800  0.077300   0.12600  0.0000    0.00 
          128  133  0.002600  0.019300   0.03000  0.0000    0.00 
          129  130  0.007600  0.075200   0.12200  0.0000    0.00 
          129  133  0.002100  0.018600   0.03000  0.0000    0.00 
          130  132  0.001600  0.016400   0.02600  0.0000    0.00 
          130  151  0.001700  0.016500   0.02600  0.0000    0.00 
          130  167  0.007900  0.079300   0.12700  0.0000    0.00 
          130  168  0.007800  0.078400   0.12500  0.0000    0.00 
          133  137  0.001700  0.011700   0.28900  0.0000    0.00 
          133  168  0.002600  0.019300   0.03000  0.0000    0.00 
          133  169  0.002100  0.018600   0.03000  0.0000    0.00 
          133  171  0.000200  0.010100   0.00000  0.0000    0.00 
          134  135  0.004300  0.029300   0.18000  0.0000    0.00 
          134  184  0.003900  0.038100   0.25800  0.0000    0.00 
          135  136  0.009100  0.062300   0.38500  0.0000    0.00 
          136  137  0.012500  0.089000   0.54000  0.0000    0.00 
          136  152  0.005600  0.039000   0.95300  0.0000    0.00 
          137  140  0.001500  0.011400   0.28400  0.0000    0.00 
          137  181  0.000500  0.003400   0.02100  0.0000    0.00 
          137  186  0.000700  0.015100   0.12600  0.0000    0.00 
          137  188  0.000500  0.003400   0.02100  0.0000    0.00 
          139  172  0.056200  0.224800   0.08100  0.0000    0.00 
          140  141  0.012000  0.083600   0.12300  0.0000    0.00 
          140  142  0.015200  0.113200   0.68400  0.0000    0.00 
          140  145  0.046800  0.336900   0.51900  0.0000    0.00 
          140  146  0.043000  0.303100   0.46300  0.0000    0.00 
          140  147  0.048900  0.349200   0.53800  0.0000    0.00 
          140  182  0.001300  0.008900   0.11900  0.0000    0.00 
          141  146  0.029100  0.226700   0.34200  0.0000    0.00 
          142  143  0.006000  0.057000   0.76700  0.0000    0.00 
          143  145  0.007500  0.077300   0.11900  0.0000    0.00 
          143  149  0.012700  0.090900   0.13500  0.0000    0.00 
          145  146  0.008500  0.058800   0.08700  0.0000    0.00 
          145  149  0.021800  0.151100   0.22300  0.0000    0.00 
          146  147  0.007300  0.050400   0.07400  0.0000    0.00 
          148  178  0.052300  0.152600   0.07400  0.0000    0.00 
          148  179  0.137100  0.391900   0.07600  0.0000    0.00 
          152  153  0.013700  0.095700   0.14100  0.0000    0.00 
          153  161  0.005500  0.028800   0.19000  0.0000    0.00 
          154  156  0.174600  0.316100   0.04000  0.0000    0.00 
          154  183  0.080400  0.305400   0.04500  0.0000    0.00 
          155  161  0.011000  0.056800   0.38800  0.0000    0.00 
          157  159  0.000800  0.009800   0.06900  0.0000    0.00 
          158  159  0.002900  0.028500   0.19000  0.0000    0.00 
          158  160  0.006600  0.044800   0.27700  0.0000    0.00 
          162  164  0.002400  0.032600   0.23600  0.0000    0.00 
          162  165  0.001800  0.024500   1.66200  0.0000    0.00 
          163  164  0.004400  0.051400   3.59700  0.0000    0.00 
          165  166  0.000200  0.012300   0.00000  0.0000    0.00 
          167  169  0.001800  0.017800   0.02900  0.0000    0.00 
          172  173  0.066900  0.484300   0.06300  0.0000    0.00 
          172  174  0.055800  0.221000   0.03100  0.0000    0.00 
          173  174  0.080700  0.333100   0.04900  0.0000    0.00 
          173  175  0.073900  0.307100   0.04300  0.0000    0.00 
          173  176  0.179900  0.501700   0.06900  0.0000    0.00 
          175  176  0.090400  0.362600   0.04800  0.0000    0.00 
          175  179  0.077000  0.309200   0.05400  0.0000    0.00 
          176  177  0.025100  0.082900   0.04700  0.0000    0.00 
          177  178  0.022200  0.084700   0.05000  0.0000    0.00 
          178  179  0.049800  0.185500   0.02900  0.0000    0.00 
          178  180  0.006100  0.029000   0.08400  0.0000    0.00 
          181  138  0.000400  0.020200   0.00000  0.0000    0.00 
          181  187  0.000400  0.008300   0.11500  0.0000    0.00 
          184  185  0.002500  0.024500   0.16400  0.0000    0.00 
          186  188  0.000700  0.008600   0.11500  0.0000    0.00 
          187  188  0.000700  0.008600   0.11500  0.0000    0.00 
          188  138  0.000400  0.020200   0.00000  0.0000    0.00 
          189  208  0.033000  0.095000   0.00000  0.0000    0.00 
          189  209  0.046000  0.069000   0.00000  0.0000    0.00 
          190  231  0.000400  0.002200   6.20000  0.0000    0.00 
          190  240  0.000000  0.027500   0.00000  0.0000    0.00 
          191  192  0.003000  0.048000   0.00000  0.0000    0.00 
          192  225  0.002000  0.009000   0.00000  0.0000    0.00 
          193  205  0.045000  0.063000   0.00000  0.0000    0.00 
          193  208  0.048000  0.127000   0.00000  0.0000    0.00 
          194  219  0.003100  0.028600   0.50000  0.0000    0.00 
          194  664  0.002400  0.035500   0.36000  0.0000    0.00 
          195  219  0.003100  0.028600   0.50000  0.0000    0.00 
          196  197  0.014000  0.040000   0.00400  0.0000    0.00 
          196  210  0.030000  0.081000   0.01000  0.0000    0.00 
          197  198  0.010000  0.060000   0.00900  0.0000    0.00 
          197  211  0.015000  0.040000   0.00600  0.0000    0.00 
          198  202  0.332000  0.688000   0.00000  0.0000    0.00 
          198  203  0.009000  0.046000   0.02500  0.0000    0.00 
          198  210  0.020000  0.073000   0.00800  0.0000    0.00 
          198  211  0.034000  0.109000   0.03200  0.0000    0.00 
          199  200  0.076000  0.135000   0.00900  0.0000    0.00 
          199  210  0.040000  0.102000   0.00500  0.0000    0.00 
          200  210  0.081000  0.128000   0.01400  0.0000    0.00 
          201  204  0.124000  0.183000   0.00000  0.0000    0.00 
          203  211  0.010000  0.059000   0.00800  0.0000    0.00 
          204  205  0.046000  0.068000   0.00000  0.0000    0.00 
          205  206  0.302000  0.446000   0.00000  0.0000    0.00 
          206  207  0.073000  0.093000   0.00000  0.0000    0.00 
          206  208  0.240000  0.421000   0.00000  0.0000    0.00 
          212  215  0.013900  0.077800   0.08600  0.0000    0.00 
          213  214  0.002500  0.038000   0.00000  1.0000    0.00 
          214  215  0.001700  0.018500   0.02000  0.0000    0.00 
          214  242  0.001500  0.010800   0.00200  0.0000    0.00 
          215  216  0.004500  0.024900   0.02600  0.0000    0.00 
          216  217  0.004000  0.049700   0.01800  0.0000    0.00 
          217  218  0.000000  0.045600   0.00000  0.0000    0.00 
          217  219  0.000500  0.017700   0.02000  0.0000    0.00 
          217  220  0.002700  0.039500   0.83200  0.0000    0.00 
          219  237  0.000300  0.001800   5.20000  0.0000    0.00 
          220  218  0.003700  0.048400   0.43000  0.0000    0.00 
          220  221  0.001000  0.029500   0.50300  0.0000    0.00 
          220  238  0.001600  0.004600   0.40200  0.0000    0.00 
          221  223  0.000300  0.001300   1.00000  0.0000    0.00 
          222  237  0.001400  0.051400   0.33000  1.0000    0.00 
          224  225  0.010000  0.064000   0.48000  0.0000    0.00 
          224  226  0.001900  0.008100   0.86000  0.0000    0.00 
          225  191  0.001000  0.061000   0.00000  0.0000    0.00 
          226  231  0.000500  0.021200   0.00000  0.0000    0.00 
          227  231  0.000900  0.047200   0.18600  1.0000    0.00 
          228  229  0.001900  0.008700   1.28000  0.0000    0.00 
          228  231  0.002600  0.091700   0.00000  0.0000    0.00 
          228  234  0.001300  0.028800   0.81000  0.0000    0.00 
          229  190  0.000000  0.062600   0.00000  0.0000    0.00 
          231  232  0.000200  0.006900   1.36400  0.0000    0.00 
          231  237  0.000100  0.000600   3.57000  0.0000    0.00 
          232  233  0.001700  0.048500   0.00000  0.0000    0.00 
          234  235  0.000200  0.025900   0.14400  0.0000    0.00 
          234  237  0.000600  0.027200   0.00000  0.0000    0.00 
          235  238  0.000200  0.000600   0.80000  0.0000    0.00 
          241  237  0.000500  0.015400   0.00000  1.0000    0.00 
          240  281  0.000300  0.004300   0.00900  0.0000    0.00 
          242  245  0.008200  0.085100   0.00000  0.0000    0.00 
          242  247  0.011200  0.072300   0.00000  0.0000    0.00 
          243  244  0.012700  0.035500   0.00000  0.0000    0.00 
          243  245  0.032600  0.180400   0.00000  0.0000    0.00 
          244  246  0.019500  0.055100   0.00000  0.0000    0.00 
          245  246  0.015700  0.073200   0.00000  0.0000    0.00 
          245  247  0.036000  0.211900   0.00000  0.0000    0.00 
          246  247  0.026800  0.128500   0.00000  0.0000    0.00 
          247  248  0.042800  0.121500   0.00000  0.0000    0.00 
          248  249  0.035100  0.100400   0.00000  0.0000    0.00 
          249  250  0.061600  0.185700   0.00000  0.0000    0.00 
            3    1  0.000000  0.052000   0.00000  0.9470    0.00 
            3    2  0.000000  0.052000   0.00000  0.9560    0.00 
            3    4  0.000000  0.005000   0.00000  0.9710    0.00 
            7    5  0.000000  0.039000   0.00000  0.9480    0.00 
            7    6  0.000000  0.039000   0.00000  0.9590    0.00 
           10   11  0.000000  0.089000   0.00000  1.0460    0.00 
           12   10  0.000000  0.053000   0.00000  0.9850    0.00 
           15   17  0.019400  0.031100   0.00000  0.9561    0.00 
           16   15  0.001000  0.038000   0.00000  0.9710    0.00 
           21   20  0.000000  0.014000   0.00000  0.9520    0.00 
           24   23  0.000000  0.064000   0.00000  0.9430    0.00 
           36   35  0.000000  0.047000   0.00000  1.0100    0.00 
           45   44  0.000000  0.020000   0.00000  1.0080    0.00 
           45   46  0.000000  0.021000   0.00000  1.0000    0.00 
           62   61  0.000000  0.059000   0.00000  0.9750    0.00 
           63   64  0.000000  0.038000   0.00000  1.0170    0.00 
           73   74  0.000000  0.024400   0.00000  1.0000    0.00 
           81   88  0.000000  0.020000   0.00000  1.0000    0.00 
           85   99  0.000000  0.048000   0.00000  1.0000    0.00 
           86  102  0.000000  0.048000   0.00000  1.0000    0.00 
           87   94  0.000000  0.046000   0.00000  1.0150    0.00 
          114  207  0.000000  0.149000   0.00000  0.9670    0.00 
          116  124  0.005200  0.017400   0.00000  1.0100    0.00 
          121  115  0.000000  0.028000   0.00000  1.0500    0.00 
          122  157  0.000500  0.019500   0.00000  1.0000    0.00 
          130  131  0.000000  0.018000   0.00000  1.0522    0.00 
          130  150  0.000000  0.014000   0.00000  1.0522    0.00 
          132  170  0.001000  0.040200   0.00000  1.0500    0.00 
          141  174  0.002400  0.060300   0.00000  0.9750    0.00 
          142  175  0.002400  0.049800  -0.08700  1.0000    0.00 
          143  144  0.000000  0.083300   0.00000  1.0350    0.00 
          143  148  0.001300  0.037100   0.00000  0.9565    0.00 
          145  180  0.000500  0.018200   0.00000  1.0000    0.00 
          151  170  0.001000  0.039200   0.00000  1.0500    0.00 
          153  183  0.002700  0.063900   0.00000  1.0730    0.00 
          155  156  0.000800  0.025600   0.00000  1.0500    0.00 
          159  117  0.000000  0.016000   0.00000  1.0506    0.00 
          160  124  0.001200  0.039600   0.00000  0.9750    0.00 
          163  137  0.001300  0.038400  -0.05700  0.9800    0.00 
          164  155  0.000900  0.023100  -0.03300  0.9560    0.00 
          182  139  0.000300  0.013100   0.00000  1.0500    0.00 
          189  210  0.000000  0.252000   0.00000  1.0300    0.00 
          193  196  0.000000  0.237000   0.00000  1.0300    0.00 
          195  212  0.000800  0.036600   0.00000  0.9850    0.00 
          200  248  0.000000  0.220000   0.00000  1.0000    0.00 
          201   69  0.000000  0.098000   0.00000  1.0300    0.00 
          202  211  0.000000  0.128000   0.00000  1.0100    0.00 
          204 2040  0.020000  0.204000  -0.01200  1.0500    0.00 
          209  198  0.026000  0.211000   0.00000  1.0300    0.00 
          211  212  0.003000  0.012200   0.00000  1.0000    0.00 
          218  219  0.001000  0.035400  -0.01000  0.9700    0.00 
          223  224  0.001200  0.019500  -0.36400  1.0000    0.00 
          229  230  0.001000  0.033200   0.00000  1.0200    0.00 
          234  236  0.000500  0.016000   0.00000  1.0700    0.00 
          238  239  0.000500  0.016000   0.00000  1.0200    0.00 
          196 2040  0.000100  0.020000   0.00000  1.0000    0.00 
          119 1190  0.001000  0.023000   0.00000  1.0223    0.00 
          120 1200  0.000000  0.023000   0.00000  0.9284    0.00 
         7002    2  0.001000  0.014600   0.00000  1.0000    0.00 
         7003    3  0.000000  0.010540   0.00000  1.0000    0.00 
         7061   61  0.000000  0.023800   0.00000  1.0000    0.00 
         7062   62  0.000000  0.032140   0.00000  0.9500    0.00 
         7166  166  0.000000  0.015400   0.00000  1.0000    0.00 
         7024   24  0.000000  0.028900   0.00000  1.0000    0.00 
         7001    1  0.000000  0.019530   0.00000  1.0000    0.00 
         7130  130  0.000000  0.019300   0.00000  1.0000    0.00 
         7011   11  0.000000  0.019230   0.00000  1.0000    0.00 
         7023   23  0.000000  0.023000   0.00000  1.0000    0.00 
         7049   49  0.000000  0.012400   0.00000  1.0000    0.00 
         7139  139  0.000000  0.016700   0.00000  1.0000    0.00 
         7012   12  0.000000  0.031200   0.00000  1.0000    0.00 
         7017   17  0.000000  0.016540   0.00000  0.9420    0.00 
         7039   39  0.000000  0.031590   0.00000  0.9650    0.00 
         7057   57  0.000000  0.053470   0.00000  0.9500    0.00 
         7044   44  0.000000  0.181810   0.00000  0.9420    0.00 
         7055   55  0.000000  0.196070   0.00000  0.9420    0.00 
         7071   71  0.000000  0.068960   0.00000  0.9565    0.00 
         ];

%	Dados da rede
nome_da_rede = 'IEEE300 de 300 barras e 411 ramos';

%	Tolerância de convergência em pu
tol          =   0.00001;

%	Número máximo de iterações permitido
itmax        =   20;

% > ---------------------------------
% > Loadflow                         
% > Fluxo de carga - método de Newton
% > ---------------------------------
% 
% > Processando dados da rede ...
% 
% > Executando cálculo de fluxo de carga ...
% 
% > newton ...
% 
% > Iteração - 1
%   * Máximo mismatch P = -70.6001 (barra 0187)
%   * Máximo mismatch Q = -287.9884 (barra 0130)
% 
% > Iteração - 2
%   * Máximo mismatch P = 6.3854 (barra 0191)
%   * Máximo mismatch Q = -42.7789 (barra 0049)
% 
% > Iteração - 3
%   * Máximo mismatch P = 0.3976 (barra 0049)
%   * Máximo mismatch Q = -0.7165 (barra 0049)
% 
% > Iteração - 4
%   * Máximo mismatch P = 0.0003 (barra 0049)
%   * Máximo mismatch Q = -0.0004 (barra 0049)
% 
% > Fim do cálculo de fluxo de carga. Preparando relatório de saída ...
% 
% 
% > Relatório final
% 
% > Rede: IEEE300 de 300 barras e 411 ramos
%   Convergiu em 4 iterações
% 
% > Estado da rede
% 
%   Barra Tipo       Mag   Fase         P       Q       Qsh
%       1    0     1.028   6.01      0.00    0.00      0.00 
%       2    0     1.035   7.80      0.00    0.00      0.00 
%       3    0     0.997   6.70      0.00    0.00      0.00 
%       4    0     1.031   4.77      0.00    0.00      0.00 
%       5    0     1.019   4.74      0.00    0.00      0.00 
%       6    0     1.031   7.05      0.00    0.00      0.00 
%       7    0     0.993   6.25      0.00    0.00      0.00 
%       8    2     1.015   2.46     -5.00    9.81      0.00 
%       9    0     1.003   2.91      0.00    0.00      0.00 
%      10    2     1.021   1.40     -5.00   20.00      0.00 
%      11    0     1.006   2.52      0.00    0.00      0.00 
%      12    0     0.997   5.27      0.00    0.00      0.00 
%      13    0     0.998  -0.50      0.00    0.00      0.00 
%      14    0     0.999  -4.76      0.00   -0.00      0.00 
%      15    0     1.034  -8.53      0.00    0.00      0.00 
%      16    0     1.032  -2.58      0.00    0.00      0.00 
%      17    0     1.065 -13.04      0.00   -0.00      0.00 
%      19    0     0.982   1.13      0.00    0.00      0.00 
%      20    2     1.001  -2.41    -10.00   20.29      0.00 
%      21    0     0.975   1.67      0.00    0.00      0.00 
%      22    0     0.996  -1.92      0.00   -0.00      0.00 
%      23    0     1.050   3.99      0.00    0.00      0.00 
%      24    0     1.006   6.07     -0.00    0.00      0.00 
%      25    0     1.023   1.49     -0.00    0.00      0.00 
%      26    0     0.999  -1.68      0.00    0.00      0.00 
%      27    0     0.975  -4.84      0.00   -0.00      0.00 
%      33    0     1.025 -11.96      0.00    0.00      0.00 
%      34    0     1.041  -7.86      0.00    0.00      0.00 
%      35    0     0.976 -25.64      0.00    0.00      0.00 
%      36    0     1.001 -22.48      0.00   -0.00      0.00 
%      37    0     1.020 -11.17      0.00    0.00      0.00 
%      38    0     1.020 -12.50      0.00    0.00      0.00 
%      39    0     1.054  -5.73     -0.00    0.00      0.00 
%      40    0     1.022 -12.72      0.00   -0.00      0.00 
%      41    0     1.029 -10.39      0.00    0.00      0.00 
%      42    0     1.045  -7.37      0.00    0.00      0.00 
%      43    0     1.001 -16.72      0.00    0.00      0.00 
%      44    0     1.009 -17.39      0.00   -0.00      0.00 
%      45    0     1.022 -14.65      0.00    0.00      0.00 
%      46    0     1.035 -11.66      0.00    0.00      0.00 
%      47    0     0.978 -23.12      0.00   -0.00      0.00 
%      48    0     1.002 -16.08      0.00    0.00      0.00 
%      49    0     1.048  -2.94     -0.00    0.00      0.00 
%      51    0     1.025  -8.11     -0.00    0.00      0.00 
%      52    0     0.998 -11.81      0.00    0.00      0.00 
%      53    0     0.996 -17.54      0.00   -0.00      0.00 
%      54    0     1.005 -16.18      0.00    0.00      0.00 
%      55    0     1.015 -12.15      0.00    0.00      0.00 
%      57    0     1.033  -7.93      0.00   -0.00      0.00 
%      58    0     0.992  -5.92      0.00   -0.00      0.00 
%      59    0     0.979  -5.21      0.00   -0.00      0.00 
%      60    0     1.025  -9.48      0.00    0.00      0.00 
%      61    0     0.991  -3.39      0.00    0.00      0.00 
%      62    0     1.016  -1.02      0.00    0.00      0.00 
%      63    2     0.958 -17.55      0.00   24.97      0.00 
%      64    0     0.948 -12.90      0.00   -0.00      0.00 
%      69    0     0.963 -26.43      0.00   -0.00      0.00 
%      70    0     0.951 -35.08      0.00   -0.00      0.00 
%      71    0     0.979 -29.80      0.00   -0.00      0.00 
%      72    0     0.970 -27.40      0.00    0.00      0.00 
%      73    0     0.978 -25.70      0.00    0.00      0.00 
%      74    0     0.997 -21.90      0.00    0.00      0.00 
%      76    2     0.963 -26.46      0.00   34.23      0.00 
%      77    0     0.984 -24.87      0.00    0.00      0.00 
%      78    0     0.990 -23.99      0.00   -0.00      0.00 
%      79    0     0.982 -24.97      0.00   -0.00      0.00 
%      80    0     0.987 -24.78      0.00    0.00      0.00 
%      81    0     1.034 -18.72      0.00    0.00      0.00 
%      84    2     1.025 -17.11    375.00  132.92      0.00 
%      85    0     0.987 -17.72      0.00    0.00      0.00 
%      86    0     0.991 -14.21      0.00    0.00      0.00 
%      87    0     0.992  -7.75      0.00    0.00      0.00 
%      88    0     1.015 -20.83      0.00    0.00      0.00 
%      89    0     1.032 -11.10      0.00    0.00      0.00 
%      90    0     1.027 -11.19      0.00    0.00      0.00 
%      91    2     1.052  -9.39    155.00   43.99      0.00 
%      92    2     1.052  -6.20    290.00   30.90      0.00 
%      94    0     0.993  -9.41      0.00    0.00      0.00 
%      97    0     1.018 -13.24      0.00    0.00      0.00 
%      98    2     1.000 -14.62     68.00  -10.70      0.00 
%      99    0     0.989 -20.33      0.00   -0.00      0.00 
%     100    0     1.006 -14.46      0.00    0.00      0.00 
%     102    0     1.001 -15.25      0.00    0.00      0.00 
%     103    0     1.029 -12.08      0.00    0.00      0.00 
%     104    0     0.996 -17.36      0.00    0.00      0.00 
%     105    0     1.022 -12.96     -0.00    0.00      0.00 
%     107    0     1.009 -16.04      0.00   -0.00      0.00 
%     108    2     0.990 -20.32    117.00   20.62      0.00 
%     109    0     0.975 -26.25     -0.00    0.00      0.00 
%     110    0     0.973 -24.89      0.00    0.00      0.00 
%     112    0     0.974 -29.23      0.00    0.00      0.00 
%     113    0     0.970 -25.41      0.00   -0.00      0.00 
%     114    0     0.977 -29.17      0.00   -0.00      0.00 
%     115    0     0.960 -13.51     -0.00    0.00      0.00 
%     116    0     1.025 -12.63      0.00    0.00      0.00 
%     117    0     0.935  -4.66      0.00    0.00    284.02 
%     118    0     0.930  -4.06     -0.00    0.00      0.00 
%     119    2     1.043   5.23   1930.00 1050.70      0.00 
%     120    0     0.958  -8.71      0.00    0.00     50.52 
%     121    0     0.987 -12.57      0.00    0.00      0.00 
%     122    0     0.973 -14.30      0.00   -0.00      0.00 
%     123    0     1.001 -17.57      0.00   -0.00      0.00 
%     124    2     1.023 -13.42    240.00  119.95      0.00 
%     125    2     1.010 -18.37      0.00  199.83      0.00 
%     126    0     0.998 -12.80      0.00    0.00      0.00 
%     127    0     1.000 -10.46      0.00    0.00      0.00 
%     128    0     1.002  -4.72      0.00    0.00      0.00 
%     129    0     1.003  -4.34      0.00    0.00      0.00 
%     130    0     1.019   5.62      0.00    0.00      0.00 
%     131    0     0.986   6.11      0.00    0.00      0.00 
%     132    0     1.005   3.10      0.00    0.00      0.00 
%     133    0     1.002  -5.40      0.00    0.00      0.00 
%     134    0     1.022  -7.98      0.00    0.00      0.00 
%     135    0     1.019  -6.69      0.00    0.00      0.00 
%     136    0     1.048   1.60      0.00    0.00      0.00 
%     137    0     1.047  -1.39      0.00    0.00      0.00 
%     138    2     1.055  -6.29   -192.50  228.59      0.00 
%     139    0     1.012  -3.50     -0.00    0.00      0.00 
%     140    0     1.043  -3.37      0.00    0.00      0.00 
%     141    2     1.051   0.11    281.00   65.10      0.00 
%     142    0     1.016  -2.70      0.00    0.00      0.00 
%     143    2     1.044   4.10    696.00  123.77      0.00 
%     144    0     1.016  -0.62     -0.00    0.00      0.00 
%     145    0     1.008  -0.09      0.00    0.00      0.00 
%     146    2     1.053   4.39     84.00   35.00      0.00 
%     147    2     1.053   8.43    217.00  -49.96      0.00 
%     148    0     1.058   0.35      0.00    0.00      0.00 
%     149    2     1.074   5.30    103.00   49.97      0.00 
%     150    0     0.987   6.40      0.00    0.00      0.00 
%     151    0     1.005   4.19      0.00   -0.00      0.00 
%     152    2     1.054   9.30    372.00  -49.93      0.00 
%     153    2     1.044  10.52    216.00  -23.87      0.00 
%     154    0     0.966  -1.74      0.00    0.00     32.22 
%     155    0     1.018   6.81      0.00    0.00      0.00 
%     156    2     0.963   5.21      0.00   14.94      0.00 
%     157    0     0.984 -11.86      0.00    0.00      0.00 
%     158    0     0.999 -11.34      0.00    0.00      0.00 
%     159    0     0.987  -9.76      0.00    0.00      0.00 
%     160    0     1.000 -12.49      0.00   -0.00      0.00 
%     161    0     1.036   8.91     -0.00    0.00      0.00 
%     162    0     0.992  18.56     -0.00    0.00      0.00 
%     163    0     1.041   2.97     -0.00    0.00      0.00 
%     164    0     0.984   9.72      0.00    0.00   -205.25 
%     165    0     1.000  26.37     -0.00    0.00      0.00 
%     166    0     0.997  30.28     -0.00    0.00   -102.44 
%     167    0     0.971  -6.85      0.00    0.00      0.00 
%     168    0     1.002  -4.74      0.00    0.00      0.00 
%     169    0     0.988  -6.62      0.00    0.00      0.00 
%     170    2     0.929   0.15    205.00   90.20      0.00 
%     171    2     0.983  -9.87      0.00  150.07      0.00 
%     172    0     1.024  -6.16     -0.00    0.00      0.00 
%     173    0     0.984 -12.69      0.00    0.00     51.28 
%     174    0     1.062  -2.63     -0.00    0.00      0.00 
%     175    0     0.973  -7.14      0.00    0.00      0.00 
%     176    2     1.052   4.73    228.00   39.72      0.00 
%     177    2     1.008   0.69     84.00   34.99      0.00 
%     178    0     0.940  -6.50      0.00    0.00      0.00 
%     179    0     0.970  -9.30      0.00    0.00     42.33 
%     180    0     0.979  -3.03     -0.00    0.00      0.00 
%     181    0     1.052  -1.26      0.00    0.00      0.00 
%     182    0     1.045  -4.13      0.00    0.00      0.00 
%     183    0     0.972   7.18     -0.00    0.00      0.00 
%     184    0     1.039  -6.78      0.00    0.00      0.00 
%     185    2     1.052  -4.27    200.00   33.26      0.00 
%     186    2     1.065   2.23   1200.00  237.22      0.00 
%     187    2     1.065   1.46   1200.00  278.28      0.00 
%     188    0     1.053  -0.66      0.00    0.00      0.00 
%     189    0     1.003 -25.97      0.00    0.00      0.00 
%     190    2     1.055 -20.38    475.00  -66.95   -166.99 
%     191    2     1.043  12.49   1973.00  692.07      0.00 
%     192    0     0.937 -10.94      0.00    0.00      0.00 
%     193    0     0.998 -27.43      0.00   -0.00      0.00 
%     194    0     1.049 -19.00      0.00    0.00      0.00 
%     195    0     1.036 -20.54      0.00    0.00      0.00 
%     196    0     0.974 -24.19     -0.00    0.00      0.00 
%     197    0     0.992 -23.02      0.00   -0.00      0.00 
%     198    2     1.015 -20.05    424.00   93.45      0.00 
%     199    0     0.954 -25.41      0.00   -0.00      0.00 
%     200    0     0.956 -25.33      0.00   -0.00      0.00 
%     201    0     0.974 -29.19      0.00    0.00      0.00 
%     202    0     0.991 -24.93      0.00    0.00      0.00 
%     203    0     1.003 -21.88      0.00   -0.00      0.00 
%     204    0     0.967 -29.51      0.00   -0.00      0.00 
%     205    0     0.986 -28.47      0.00    0.00      0.00 
%     206    0     1.004 -28.43      0.00    0.00      0.00 
%     207    0     1.019 -28.25      0.00    0.00      0.00 
%     208    0     0.999 -26.96      0.00    0.00      0.00 
%     209    0     1.005 -25.57      0.00   -0.00      0.00 
%     210    0     0.980 -23.56      0.00    0.00      0.00 
%     211    0     1.002 -22.93      0.00   -0.00      0.00 
%     212    0     1.013 -22.16      0.00    0.00      0.00 
%     213    2     1.010 -11.34    272.00   44.08      0.00 
%     214    0     0.992 -17.20      0.00    0.00      0.00 
%     215    0     0.987 -19.91      0.00    0.00      0.00 
%     216    0     0.975 -22.23      0.00    0.00      0.00 
%     217    0     1.022 -21.95      0.00    0.00      0.00 
%     218    0     1.008 -22.38      0.00    0.00      0.00 
%     219    0     1.055 -20.91      0.00    0.00      0.00 
%     220    2     1.008 -21.48    100.00   35.70      0.00 
%     221    2     1.000 -22.24    450.00  160.31      0.00 
%     222    2     1.050 -22.92    250.00  161.38      0.00 
%     223    0     0.997 -22.45     -0.00    0.00      0.00 
%     224    0     1.000 -21.31      0.00   -0.00      0.00 
%     225    0     0.945 -11.10      0.00    0.00      0.00 
%     226    0     1.018 -21.36     -0.00    0.00      0.00 
%     227    2     1.000 -26.98    303.00  262.96      0.00 
%     228    0     1.042 -20.70      0.00    0.00      0.00 
%     229    0     1.050 -19.70      0.00   -0.00      0.00 
%     230    2     1.040 -13.58    345.00   42.53      0.00 
%     231    0     1.054 -20.98     -0.00    0.00   -332.98 
%     232    0     1.041 -22.95      0.00    0.00      0.00 
%     233    2     1.000 -25.66    300.00  132.53      0.00 
%     234    0     1.039 -20.65      0.00    0.00      0.00 
%     235    0     1.010 -20.78      0.00    0.00      0.00 
%     236    2     1.017 -15.15    600.00  300.23      0.00 
%     237    0     1.056 -20.86      0.00   -0.00      0.00 
%     238    2     1.010 -20.69    250.00  164.08   -153.02 
%     239    2     1.000 -15.62    550.00   68.38      0.00 
%     240    0     1.024 -19.89     -0.00   -0.00   -146.74 
%     241    2     1.050 -16.26    575.43  -35.45      0.00 
%     242    2     0.993 -17.19    170.00   51.76      0.00 
%     243    2     1.010 -18.91     84.00   52.20      0.00 
%     244    0     0.992 -19.85      0.00   -0.00      0.00 
%     245    0     0.971 -20.54      0.00    0.00      0.00 
%     246    0     0.965 -21.38      0.00    0.00      0.00 
%     247    0     0.969 -21.29      0.00   -0.00      0.00 
%     248    0     0.977 -24.77     -0.00    0.00     43.53 
%     249    0     0.976 -25.19      0.00    0.00      0.00 
%     250    0     1.021 -23.34     -0.00   -0.00      0.00 
%     281    0     1.025 -19.82      0.00    0.00      0.00 
%     319    0     1.015   1.53      0.00   -0.00      0.00 
%     320    0     1.015  -2.18      0.00   -0.00      0.00 
%     322    0     1.000 -17.65      0.00   -0.00      0.00 
%     323    0     0.981 -13.71     -0.00    0.00      0.00 
%     324    0     0.975 -23.48     -0.00   -0.00      0.00 
%     526    0     0.943 -34.24      0.00    0.00      0.00 
%     528    0     0.972 -37.50      0.00   -0.00      0.00 
%     531    0     0.960 -29.02      0.00   -0.00      0.00 
%     552    0     1.001 -23.29     -0.00    0.00      0.00 
%     562    0     0.978 -27.90      0.00    0.00      0.00 
%     609    0     0.958 -28.72      0.00   -0.00      0.00 
%     664    0     1.031 -16.79     -0.00    0.00      0.00 
%    1190    0     1.013   3.96      0.00    0.00      0.00 
%    1200    0     1.024  -7.46     -0.00    0.00      0.00 
%    1201    0     1.012 -15.12      0.00   -0.00      0.00 
%    2040    0     0.969 -24.66     -0.00    0.00      0.00 
%    7001    2     1.051  10.85    467.00  139.60      0.00 
%    7002    2     1.051  12.54    623.00   93.42      0.00 
%    7003    2     1.032  13.81   1210.00  419.98      0.00 
%    7011    2     1.015   5.05    234.00   51.81      0.00 
%    7012    2     1.051  11.63    372.00  200.24      0.00 
%    7017    2     1.051 -10.41    330.00  347.98      0.00 
%    7023    2     1.051   6.20    185.00    6.32      0.00 
%    7024    2     1.029  12.65    410.00  106.67      0.00 
%    7039    2     1.050   2.19    500.00  153.21      0.00 
%    7044    2     1.015 -13.84     37.00   41.54      0.00 
%    7049    3     1.051  -0.00    454.57   38.59      0.00 
%    7055    2     0.997  -7.44     45.00   24.99      0.00 
%    7057    2     1.021  -3.37    165.00   89.89      0.00 
%    7061    2     1.014   2.04    400.00  120.62      0.00 
%    7062    2     1.002   5.87    400.00  149.99      0.00 
%    7071    2     0.989 -25.27    116.00   86.92      0.00 
%    7130    2     1.051  19.08   1292.00  324.36      0.00 
%    7139    2     1.051   2.81    700.00  283.92      0.00 
%    7166    2     1.014  35.11    553.00  136.86      0.00 
%    9001    0     1.012 -11.19     -0.00    0.00      0.00 
%    9002    2     0.994 -18.71     -4.20    1.93      0.00 
%    9003    0     0.986 -19.30     -0.00    0.00      2.33 
%    9004    0     0.979 -19.43     -0.00   -0.00      0.00 
%    9005    0     1.012 -11.26      0.00   -0.00      0.00 
%    9006    0     1.005 -17.13     -0.00    0.00      0.00 
%    9007    0     0.994 -18.34     -0.00    0.00      0.00 
%    9012    0     1.002 -17.14      0.00    0.00      0.00 
%    9021    0     0.989 -18.92     -0.00    0.00      0.00 
%    9022    0     0.965 -21.37      0.00   -0.00      0.00 
%    9023    0     0.975 -19.21     -0.00    0.00      0.00 
%    9024    0     0.971 -21.15     -0.00    0.00      0.00 
%    9025    0     0.965 -20.23     -0.00   -0.00      0.00 
%    9026    0     0.966 -20.14      0.00    0.00      0.00 
%    9031    0     0.936 -24.35      0.00    0.00      0.00 
%    9032    0     0.948 -23.24      0.00    0.00      0.00 
%    9033    0     0.933 -24.66      0.00    0.00      0.00 
%    9034    0     1.000 -20.64      0.00    0.00      1.72 
%    9035    0     0.954 -22.60      0.00    0.00      0.00 
%    9036    0     0.962 -22.27      0.00    0.00      0.00 
%    9037    0     0.960 -22.04      0.00    0.00      0.00 
%    9038    0     0.943 -23.78      0.00    0.00      0.00 
%    9041    0     0.966 -20.85      0.00    0.00      0.00 
%    9042    0     0.954 -21.96      0.00   -0.00      0.00 
%    9043    0     0.967 -21.02      0.00    0.00      0.00 
%    9044    0     0.982 -19.39      0.00   -0.00      0.00 
%    9051    2     1.000 -19.34    -35.81   12.16      0.00 
%    9052    0     0.979 -17.19      0.00    0.00      0.00 
%    9053    2     1.000 -17.60    -26.48   11.11      0.00 
%    9054    2     1.000  -6.77     50.00   21.90      0.00 
%    9055    2     1.000  -7.48      8.00    4.05      0.00 
%    9071    0     0.978 -20.03      0.00    0.00      0.00 
%    9072    0     0.983 -19.50      0.00    0.00      0.00 
%    9121    0     0.980 -19.16      0.00   -0.00      0.00 
%    9533    0     1.041 -18.07     -0.00   -0.00      0.00 
% 
% > Fluxos de potência
% 
%      De Para       Pkm     Qkm       Pmk     Qmk     Ploss   Qloss
%      31  266     78.36    8.46    -78.36   -8.43      0.00    0.03
%     266  270     36.09   -6.28    -36.08    6.33      0.01    0.05
%     266  271     25.46    9.91    -25.29   -6.93      0.17    2.98
%     266  273     16.81    4.81    -16.70   -2.95      0.10    1.86
%     270  292     36.04   -6.80    -35.81   12.16      0.23    5.36
%     270  293     30.24   28.59    -30.00  -23.00      0.24    5.59
%     270  294     27.81   -7.34    -27.67   10.69      0.14    3.35
%     270  295    -50.00  -17.37     50.00   21.90      0.00    4.53
%     270  296     -8.00   -3.41      8.00    4.05      0.00    0.64
%     271  272      9.12    2.58     -9.07   -2.36      0.05    0.22
%     271  268      8.09    2.18     -8.01   -1.83      0.08    0.34
%     271  268      8.09    2.18     -8.01   -1.83      0.08    0.34
%     273  267      6.43    0.77     -6.40   -0.59      0.03    0.18
%     273  267      6.43    0.77     -6.40   -0.59      0.03    0.18
%     267  274      7.24    2.56     -7.21   -2.52      0.03    0.04
%     274  276      0.91    0.35     -0.90   -0.34      0.01    0.01
%     274  275      1.54    0.61     -1.53   -0.53      0.01    0.08
%     267  277      1.36    0.54     -1.35   -0.47      0.01    0.07
%     276  278      0.45    0.17     -0.45   -0.16      0.00    0.01
%     276  279      0.45    0.17     -0.45   -0.16      0.00    0.01
%     272  297      1.03    0.39     -1.02   -0.35      0.01    0.04
%     272  298      1.02    0.37     -1.02   -0.35      0.00    0.02
%     272  268      7.02    1.60     -6.99   -1.47      0.03    0.13
%     268  280      1.87    0.84     -1.84   -0.64      0.03    0.20
%     268  281      1.41    0.60     -1.39   -0.48      0.02    0.12
%     268  282      1.92    0.87     -1.89   -0.65      0.03    0.22
%     268  291      4.32    1.58     -4.31   -1.56      0.02    0.01
%     291  269      4.31    1.56     -4.30   -1.56      0.01    0.01
%     269  288      1.01    0.38     -1.01   -0.35      0.00    0.03
%     269  289      0.82    0.32     -0.81   -0.28      0.01    0.04
%     269  290      1.60    0.57     -1.60   -0.52      0.00    0.05
%     268  283      1.55   -1.13     -1.55    1.18      0.00    0.05
%     268  284      1.68    0.70     -1.66   -0.58      0.02    0.12
%     268  285      3.05    1.18     -3.03   -1.00      0.02    0.18
%     268  286      1.88    0.75     -1.86   -0.64      0.02    0.11
%     268  287      2.62    1.14     -2.58   -0.89      0.04    0.25
%     273  299      3.84    1.42     -3.80   -1.25      0.04    0.17
%     294  300      1.19    0.42     -1.19   -0.41      0.00    0.01
%       1    5    402.06   96.85   -400.45  -87.14      1.62    9.70
%       2    6    158.51   31.07   -158.27  -28.88      0.24    2.19
%       2    8    365.10    9.72   -357.63   18.22      7.47   27.94
%       3    7    260.13  123.73   -260.13 -121.23      0.00    2.50
%       3   18    139.13    5.59   -137.56   -5.66      1.57   -0.07
%       3  129     92.90  131.83    -92.64 -130.00      0.26    1.83
%       4   16    712.57  -93.19   -703.00   64.33      9.58  -28.86
%       5    9    119.33   31.43   -118.44  -29.01      0.88    2.43
%       7   12    180.47  -65.67   -180.10   62.06      0.37   -3.61
%       7  110     46.04   95.88    -45.92  -96.44      0.12   -0.56
%       8   11      1.55   14.42     -1.52  -17.63      0.03   -3.22
%       8   14    293.08  -36.83   -282.11   64.04     10.97   27.21
%       9   11     22.44  -13.99    -22.40   12.87      0.04   -1.13
%      11   13    153.41   -9.30   -151.54   15.43      1.87    6.13
%      12   20    420.62   98.47   -416.84  -81.63      3.78   16.84
%      13   19     93.54  -25.43    -92.98   27.03      0.56    1.60
%      14   15    122.11 -124.04   -118.03  126.26      4.08    2.22
%      15   31     19.93   -5.37    -19.69   -6.48      0.24  -11.85
%      15   74     17.20   -7.20    -16.90    4.22      0.30   -2.98
%      15   75     13.30   -3.75    -13.14   -0.75      0.16   -4.50
%      16   36    401.26 -150.24   -398.11   46.93      3.15 -103.32
%      18   20    -45.92   40.47     46.01  -43.19      0.08   -2.72
%      18   72    183.48  -34.81   -178.84   48.67      4.64   13.85
%      19   21    -15.12   21.04     15.23  -22.30      0.11   -1.26
%      19   26     24.31    0.52    -23.89   -8.93      0.43   -8.42
%      20   23   -227.38  -65.51    229.67   57.49      2.29   -8.01
%      21   22    -96.23   -0.70    101.09    5.82      4.85    5.12
%      22   24    126.47   12.02   -123.68   -8.24      2.79    3.78
%      23  231    116.78  -28.20   -115.80   24.00      0.98   -4.20
%      24   25     78.68   -3.76    -76.55    4.48      2.13    0.72
%      25   26     46.08    0.31    -45.11   -4.07      0.96   -3.76
%      25  232      2.48  -13.79     -2.40   12.60      0.08   -1.19
%      27   28   -121.11  -23.03    121.11   32.15      0.00    9.12
%      27   32     85.52   18.15    -85.34  -18.63      0.18   -0.48
%      27   34     47.89   -0.39    -47.76   -1.07      0.13   -1.46
%      27   35    -67.30   -0.73     67.60   -0.16      0.30   -0.89
%      28   36   -121.11  -32.15    121.25   28.72      0.14   -3.42
%      29   60     48.59    0.52    -48.29    0.21      0.30    0.73
%      29   63    113.04   39.19   -112.14  -37.27      0.90    1.92
%      29   64    -48.10  -10.51     48.35   10.96      0.25    0.45
%      30   73   -113.54  -35.99    114.10   35.40      0.56   -0.59
%      31   32     49.91   -8.54    -49.72    8.86      0.20    0.32
%      31   34     38.83  -15.43    -38.46   15.76      0.37    0.34
%      31   35    -43.63  -14.35     43.83   12.97      0.20   -1.38
%      31   43   -185.19   15.71    190.84    6.09      5.65   21.81
%      31   74     -2.03   -5.50      2.05    2.07      0.02   -3.43
%      31   75     -1.57   -5.87      1.58    4.23      0.01   -1.64
%      32   35   -104.62   -1.22    105.46    3.01      0.84    1.79
%      32   37     84.67   -7.01    -82.46    8.94      2.21    1.92
%      33   36    500.00   80.24   -498.59 -109.70      1.41  -29.46
%      34   42     40.22    6.31    -39.81   -6.09      0.42    0.22
%      35   36   -195.40  -50.23    195.40   61.37      0.00   11.14
%      35   43    -67.14   16.79     70.10  -10.24      2.96    6.54
%      35   44    -40.35   17.62     40.93  -19.74      0.59   -2.11
%      36   40    580.05  -27.32   -573.88  -16.65      6.17  -43.97
%      37   38     10.95  -16.70    -10.86   13.41      0.09   -3.29
%      37   42     -3.94   -0.61      3.96   -2.55      0.02   -3.17
%      37   46     36.45   -0.63    -36.28   -0.45      0.17   -1.08
%      38   41    118.81    2.77   -115.06    5.05      3.75    7.82
%      38   47    -21.52    9.87     21.68  -13.12      0.17   -3.26
%      39   52   -223.35   24.63    226.80  -37.05      3.46  -12.41
%      39   62    241.74    0.97   -236.66  -12.34      5.08  -11.37
%      40   68    311.06  -53.64   -306.52   17.89      4.53  -35.74
%      41   61     26.51  -12.14    -26.09    6.34      0.42   -5.80
%      41   92     30.55   -4.71    -30.12    4.65      0.43   -0.06
%      42   87     -5.15  -10.35      5.19    9.72      0.03   -0.63
%      43   44    101.62   -6.64    -98.70   10.88      2.92    4.24
%      44   45     62.77    3.85    -61.37   -4.75      1.40   -0.89
%      45   48      0.37  -23.25     -0.24   19.98      0.12   -3.28
%      46   47    -32.72   -2.55     32.99   -0.17      0.27   -2.72
%      47   48    -64.67   12.29     66.19  -12.61      1.52   -0.31
%      48   49    -42.95    2.98     44.15   -8.47      1.20   -5.49
%      49   50    -10.14   58.52     11.75  -59.40      1.62   -0.88
%      49   55     32.99    3.51    -31.29   -4.82      1.70   -1.31
%      50   51    -25.75   58.40     26.13  -57.80      0.38    0.60
%      51   53   -244.13  -48.20    245.42   55.13      1.29    6.94
%      52   54   -226.80   37.05    231.55  -53.29      4.74  -16.24
%      54   56    197.20   44.99   -190.69  -21.91      6.50   23.08
%      54  123   -101.16   13.18    101.27  -13.81      0.10   -0.64
%      55  236    151.98    6.11   -145.30   34.90      6.68   41.01
%      57  190    -27.45  -10.73     27.92   10.13      0.46   -0.59
%      57   66    -17.31   -7.10     17.49    5.50      0.18   -1.61
%      58   59    -84.37    1.44     86.89    0.67      2.52    2.11
%      58  237     28.37  -21.44    -28.10   20.50      0.27   -0.94
%      59   60    -26.23   11.90     26.58  -17.10      0.34   -5.20
%      59   61    -60.66   22.82     62.19  -22.87      1.53   -0.05
%      60   64    -49.34   -5.04     49.81    6.26      0.47    1.22
%      60  238     14.06    2.92    -14.00   -2.50      0.06    0.42
%      61   63     27.50   13.31    -27.29  -15.56      0.21   -2.24
%      61   66    -23.40   -0.87     23.50   -0.56      0.10   -1.43
%      62   73    -78.81  -59.38     79.19   56.89      0.38   -2.49
%      62  240     51.26  -14.16    -50.50  -17.40      0.76  -31.56
%      63   64    -68.57  -19.94     69.45   21.92      0.88    1.98
%      64   65   -257.85  -57.71    258.57   61.36      0.72    3.64
%      64   67     -3.12   -6.07      3.12    2.40      0.00   -3.67
%      64  239    -10.98   -3.91     11.10    1.40      0.12   -2.51
%      64  241     30.35    0.55    -29.60   -0.60      0.75   -0.05
%      65   66     79.43   14.49    -79.03  -14.09      0.40    0.40
%      65   69   -338.00  -75.85    338.00  119.92      0.00   44.07
%      66  190     -9.97   -4.85     10.08    0.24      0.11   -4.61
%      67  190    -31.12   -9.40     31.35    4.77      0.23   -4.63
%      68  173     11.47  -76.05    -11.39   19.29      0.08  -56.76
%      68  174    101.77  -43.03   -101.42  -10.49      0.35  -53.52
%      70   71    -92.65    2.51     93.36   -9.34      0.71   -6.83
%      71   72   -116.16   11.49    117.86  -16.30      1.70   -4.81
%      71  234    -14.86   17.91     14.90  -26.50      0.04   -8.59
%      74   76    -29.35   -6.29     29.74    5.77      0.39   -0.52
%      75   77    -54.44   -3.48     55.34    5.77      0.90    2.30
%      76   78      8.48   19.49     -8.01  -21.54      0.47   -2.05
%      76   79     99.38   18.73    -97.33  -15.73      2.05    3.00
%      77   84     78.32    9.65    -77.25   -3.36      1.07    6.29
%      77   86    140.54   15.48   -137.47   -0.13      3.07   15.35
%      78   79      8.68  -13.12     -8.13    9.62      0.55   -3.50
%      79   82     43.48    5.54    -43.07   -5.27      0.41    0.27
%      79   83     40.19    2.84    -39.60   -2.62      0.60    0.22
%      79   84    -18.11   -2.27     18.26    1.09      0.15   -1.18
%      80   82     -6.96   -7.09      6.98    6.44      0.02   -0.64
%      80   83      8.26   -3.61     -8.23    2.20      0.03   -1.41
%      81   87    -52.30    7.02     53.82   -4.86      1.51    2.16
%      81   88    -10.38  -10.75     10.38   10.57      0.00   -0.19
%      81   89     28.33   -0.36    -27.95   -0.97      0.37   -1.33
%      81   90     43.51   -2.65    -42.54    3.90      0.97    1.25
%      82   83     36.09   -1.17    -35.88    1.26      0.21    0.09
%      83   85     43.56  -21.79    -42.57   20.58      0.99   -1.21
%      84   86     26.99    2.27    -26.86   -2.68      0.13   -0.41
%      85   88     31.56  -15.22    -30.66   12.41      0.89   -2.81
%      85  233      2.41   -5.36     -2.40    3.90      0.01   -1.46
%      86   87     64.08    7.23    -63.60   -4.86      0.48    2.37
%      86   90     50.64   -4.42    -46.79    9.57      3.86    5.15
%      88  235     25.18   -2.36    -24.70    1.20      0.48   -1.16
%      89   90    -10.29    4.14     10.39   -5.88      0.10   -1.74
%      89   92     -3.89    1.79      3.92   -4.65      0.03   -2.86
%      89   93     11.44   -4.96    -11.28    2.11      0.16   -2.85
%      90   91     15.94   -7.60    -15.52    4.06      0.42   -3.54
%      91   93     -4.08   -4.06      4.09    3.50      0.01   -0.56
%      94  101     52.54  -69.62    -52.24   70.89      0.30    1.26
%      95   99    -62.68   68.23     62.84  -59.74      0.16    8.48
%      96   97   -487.68  287.40    488.05 -282.27      0.37    5.13
%      97   98   -577.93 -342.99    577.93  484.55      0.00  141.56
%      97  245     29.28   -9.59    -29.28   16.36      0.00    6.77
%     245   99     29.28  -16.36    -29.28   12.30      0.00   -4.06
%      97  100     46.50  -15.15    -46.44   23.21      0.06    8.06
%      98   99    710.56  348.68   -710.56 -153.65      0.00  195.04
%      98  100    541.10  185.85   -541.10  -10.90      0.00  174.95
%     101  102     17.83  -18.38    -17.31   17.06      0.52   -1.32
%     101  104     15.47  -15.90    -15.05   12.20      0.43   -3.69
%     102  103    -67.52   -1.89     69.17   -5.17      1.64   -7.07
%     102  104      6.83  -16.56     -6.77    1.68      0.06  -14.88
%     104  105   -492.98  103.25    494.47  -54.28      1.49   48.96
%     105  106    -99.08   -1.71     99.66  -19.20      0.59  -20.91
%     105  108   -131.22    9.75    133.25   -8.74      2.03    1.01
%     105  111   -158.37   21.34    163.63   -8.63      5.26   12.71
%     105  136    -29.17   13.34     29.26  -44.89      0.09  -31.55
%     105  137    -46.46  -11.12     46.63  -21.08      0.17  -32.20
%     105  148    -88.08   17.57     89.48  -24.62      1.40   -7.05
%     106  107   -171.67   17.58    173.44   -9.82      1.77    7.76
%     106  113   -137.80  -52.78    138.82   38.50      1.02  -14.29
%     106  147   -171.00   17.40    172.75   -9.78      1.75    7.63
%     107  109   -234.71   17.09    239.03   12.83      4.32   29.93
%     107  112     61.27   -7.27    -61.17    4.99      0.10   -2.29
%     108  109   -232.70   16.09    236.83   12.30      4.13   28.39
%     108  112     99.46   -7.35    -99.25    6.18      0.21   -1.18
%     109  111    280.58   67.92   -279.29  -57.39      1.29   10.53
%     109  130    162.19   72.21   -161.67  -69.84      0.52    2.38
%     109  146    275.74   56.59   -269.65   -8.08      6.09   48.51
%     109  147    236.20   12.96   -231.98   16.67      4.22   29.63
%     112  116   -665.56 -282.05    674.28  311.66      8.71   29.61
%     112  147    -59.14    4.56     59.23   -6.89      0.09   -2.33
%     112  148    120.27   62.26   -119.89  -61.79      0.39    0.46
%     112  150    764.85  204.06   -763.60 -141.03      1.25   63.04
%     113  114    -76.76   12.31     77.02  -29.28      0.26  -16.97
%     113  163    -62.06  -50.81     62.26   25.34      0.20  -25.48
%     114  115   -246.22  -12.32    251.53    7.57      5.31   -4.74
%     115  116     63.45  -36.28    -62.99  -19.66      0.46  -55.93
%     115  131   -370.18   10.50    377.38  -65.58      7.19  -55.08
%     116  119    331.07  -15.77   -329.57   -3.85      1.50  -19.62
%     116  160    -91.97 -133.35     92.09  131.84      0.12   -1.51
%     116  165   -471.10  -94.47    472.56  112.04      1.47   17.57
%     116  167   -431.78 -125.72    432.70  129.66      0.92    3.95
%     118  151     18.87  -14.11    -18.62    6.71      0.25   -7.40
%     119  120    -79.18   -2.89     79.87   -5.77      0.69   -8.65
%     119  121     -7.40  -10.82      7.50  -60.87      0.10  -71.69
%     119  124    -15.99  -14.70     16.18  -38.55      0.19  -53.24
%     119  125    -47.95  -18.44     48.88  -25.87      0.93  -44.31
%     119  126    -62.56  -16.78     64.39  -29.23      1.83  -46.01
%     119  161    154.94  -47.22   -154.64   36.35      0.31  -10.87
%     120  125    -35.71  -13.78     36.06  -21.39      0.34  -35.17
%     121  122   -221.65  -52.99    224.52   -1.06      2.87  -54.05
%     122  124    103.49   34.90   -102.63  -38.61      0.86   -3.71
%     122  128    -29.90  -37.34     30.11   23.71      0.21  -13.63
%     124  125   -148.08  -54.13    150.12   59.01      2.04    4.87
%     124  128    -71.59  -41.47     72.89   26.26      1.29  -15.21
%     125  126   -151.06   23.25    152.61  -20.73      1.55    2.51
%     127  157     95.95   49.35    -90.31  -40.30      5.64    9.05
%     127  158     47.61    6.49    -44.69   -5.97      2.92    0.52
%     131  132    -22.38    6.65     22.47  -21.54      0.09  -14.89
%     132  140    107.41   -2.51   -106.82  -14.96      0.59  -17.48
%     133  135    -25.92   15.65     27.75  -16.06      1.83   -0.41
%     133  162    -44.08   11.57     45.91   -8.83      1.83    2.74
%     134  140    -71.25  -37.92     71.82   -0.04      0.57  -37.96
%     136  138   -363.17   11.19    364.26   -4.53      1.09    6.66
%     137  138    -90.11   43.29     90.42  -58.90      0.32  -15.61
%     137  139     43.48  -22.21    -43.35   -4.57      0.13  -26.78
%     141  143    461.88   13.95   -456.66   33.93      5.22   47.88
%     141  144   -546.88  -37.95    552.38  -51.98      5.51  -89.93
%     142  143   -221.70  -46.46    224.59 -288.83      2.89 -335.29
%     144  145   -552.38   51.98    553.00  -14.14      0.62   37.85
%     146  148    -30.25  -87.62     30.40   86.42      0.16   -1.21
%     151  152     24.57    3.28    -24.16   -6.65      0.41   -3.37
%     151  153    -32.46   -9.99     33.05    8.98      0.60   -1.01
%     152  153    -55.97   -7.18     58.60   12.91      2.63    5.73
%     152  154    -27.38    9.36     28.06  -10.68      0.67   -1.32
%     152  155    -55.99   12.76     62.30   -2.32      6.31   10.44
%     154  155    -58.26   -2.94     61.50   11.01      3.24    8.07
%     154  158     11.10   -4.11    -11.00   -0.58      0.10   -4.69
%     155  156     99.21   27.03    -96.78  -23.99      2.43    3.04
%     156  157    152.78   46.98   -147.14  -30.21      5.64   16.77
%     157  158     18.72  -20.98    -18.31   19.88      0.42   -1.09
%     157  159   -208.68  -82.11    212.11   90.69      3.43    8.58
%     160  117    481.32   -4.93   -480.48   47.23      0.84   42.30
%     160  166   -646.80 -126.91    648.37  146.51      1.57   19.59
%     163  164   -199.06  -41.94    200.00   33.26      0.94   -8.68
%     165  167    667.64  100.88   -664.81  -79.11      2.82   21.77
%     166  167    491.83  107.47   -490.26 -101.04      1.57    6.43
%     167  117    539.77    6.89   -538.72   46.17      1.05   53.06
%     168  187     17.31   -2.35    -17.21    2.64      0.10    0.29
%     168  188     -8.38    2.69      8.42   -2.63      0.04    0.05
%     169  210    528.94 -363.73   -527.94 -319.92      1.01 -683.65
%     169  219    -33.09  120.32     33.09 -116.47      0.00    3.85
%     170  171    832.00  346.56   -809.62   11.53     22.38  358.09
%     171  204      9.62  -83.53     -9.46   84.25      0.16    0.72
%     172  184     28.49    0.02    -28.13    0.50      0.37    0.51
%     172  187     -5.97    1.33      5.99   -1.28      0.02    0.05
%     173  198    124.72  -62.48   -124.25   11.48      0.47  -51.00
%     173  242   -113.33   43.18    113.70  -76.70      0.37  -33.52
%     174  198     16.61  -99.23    -16.45   46.02      0.16  -53.21
%     175  176    -57.72  -24.51     58.29   25.77      0.58    1.27
%     175  189    -13.83   -3.07     13.90    2.28      0.06   -0.79
%     176  177    -90.24  -20.42     91.11   24.72      0.87    4.30
%     176  190    -11.05  -19.35     11.13   18.95      0.07   -0.40
%     177  181     11.68   -1.54    -11.23    2.47      0.45    0.93
%     177  182     73.19   11.21    -72.71  -11.29      0.48   -0.08
%     177  189     90.49   25.38    -88.77  -19.91      1.72    5.48
%     177  190     46.50   -2.70    -45.78    1.74      0.71   -0.97
%     178  179     -1.27   -1.01      1.27    0.19      0.00   -0.82
%     178  189    -33.73  -10.99     34.28   11.93      0.55    0.94
%     179  189    -24.14   -3.16     24.66    2.67      0.52   -0.49
%     180  183      3.76    1.38     -3.74   -1.34      0.02    0.03
%     182  190     30.71   -2.71    -30.62    2.46      0.09   -0.25
%     183  184    -29.66   -6.52     30.11    7.19      0.45    0.67
%     184  185     -1.98   -2.69      2.02    2.74      0.03    0.05
%     185  186     -9.87   -8.22      9.99    8.37      0.12    0.15
%     185  187     -4.15    3.48      4.22   -3.36      0.07    0.12
%     191  194    -42.76   38.90     43.26  -44.69      0.50   -5.79
%     192  193    272.00   44.08   -270.14  -15.80      1.86   28.28
%     193  194    251.38    9.89   -250.29    0.06      1.09    9.95
%     193  221     -3.24  -10.09      3.24    9.91      0.00   -0.18
%     194  195    160.03   18.63   -158.83  -14.48      1.20    4.15
%     195  196    -17.17  -90.52     17.52   93.08      0.35    2.56
%     196  197     17.14   31.37    -17.14  -30.81      0.00    0.56
%     196  198   -115.90 -192.39    116.14  198.72      0.24    6.33
%     196  199    -18.76   -7.06     18.80  -77.99      0.04  -85.05
%     198  216    -56.49 -305.33     56.50 -274.09      0.01 -579.42
%     199  197     32.93  -23.17    -32.89  -19.98      0.04  -43.15
%     199  200     46.53    0.51    -46.50  -50.39      0.03  -49.88
%     199  217   -283.26   36.35    284.57  -73.50      1.31  -37.15
%     200  202    325.50  140.70   -325.07 -238.51      0.43  -97.81
%     201  216    -78.00  -26.62     78.08   -7.10      0.08  -33.72
%     203  204   -238.91  122.63    246.77 -117.82      7.85    4.81
%     203  205    -37.14 -253.51     38.01  169.63      0.87  -83.89
%     204  170   -647.31   -6.43    652.00  292.51      4.69  286.08
%     205  210    -38.01 -169.63     38.16  175.81      0.15    6.18
%     206  210   -235.00 -106.04    235.58  116.91      0.58   10.86
%     207  208   -226.12 -104.46    227.03  -31.38      0.92 -135.84
%     207  210      5.56  -12.86     -5.55   13.02      0.00    0.17
%     207  213     -2.44  -30.68      2.44  -56.97      0.00  -87.65
%     208  169     20.85   -9.18    -20.85    9.47      0.00    0.29
%     210  211    552.90  102.07   -552.29 -230.78      0.61 -128.70
%     210  216   -452.15 -527.87    452.43  132.44      0.28 -395.43
%     211  212    104.29   87.78   -104.00  -79.47      0.29    8.31
%     213  214     10.27  109.23    -10.24 -121.03      0.03  -11.79
%     213  216     13.11  -65.74    -13.09   66.87      0.02    1.13
%     214  217   -258.76  -35.97    258.89  -45.20      0.13  -81.17
%     220  216    575.43  -35.45   -573.92   81.88      1.51   46.43
%     219  230    -33.09  -30.26     33.10   29.40      0.01   -0.86
%     221  224     68.25   20.87    -67.82  -16.47      0.42    4.40
%     221  226     98.51   20.99    -97.36  -13.55      1.15    7.44
%     222  223     57.20   30.62    -56.67  -29.16      0.52    1.46
%     222  224     18.80   18.58    -18.58  -17.34      0.22    1.24
%     223  225     56.67   29.16    -55.87  -26.88      0.80    2.27
%     224  225     19.57    3.83    -19.50   -3.52      0.07    0.31
%     224  226      5.84   -0.02     -5.82    0.09      0.01    0.08
%     225  226     -1.63   -2.59      1.63    2.60      0.00    0.01
%     226  227     40.55  -19.15    -39.63   21.75      0.92    2.60
%     227  228      6.50   -1.49     -6.48    1.54      0.02    0.05
%     228  229    -22.52  -15.54     23.00   17.00      0.48    1.46
%       3    1     25.06   49.73    -25.06  -48.27      0.00    1.45
%       3    2    -39.80   15.73     39.80  -14.86      0.00    0.88
%       3    4    712.57  -68.89   -712.57   93.19      0.00   24.30
%       7    5     71.88   78.30    -71.88  -74.29      0.00    4.01
%       7    6    -38.27   12.71     38.27  -12.12      0.00    0.59
%      10   11    -21.51  -32.72     21.51   34.15      0.00    1.43
%      12   10    131.49  -10.72   -131.49   19.72      0.00    9.00
%      15   17    241.75  -80.17   -231.00   97.40     10.75   17.24
%      16   15    301.73   85.91   -300.86  -52.78      0.87   33.13
%      20   19    521.21  189.32   -521.21 -148.29      0.00   41.03
%      23   22     63.56   28.39    -63.56  -25.66      0.00    2.73
%      30   29    113.54   35.99   -113.54  -29.20      0.00    6.79
%      39   38    244.43   30.17   -244.43  -18.36      0.00   11.81
%      39   40   -262.82  -55.77    262.82   70.29      0.00   14.52
%      54   53     72.42   92.36    -72.42  -84.87      0.00    7.48
%      55   56   -190.69   -6.33    190.69   21.91      0.00   15.58
%      61   62   -264.20  -66.91    264.20   85.88      0.00   18.96
%      68   73    193.29  101.18   -193.29  -92.28      0.00    8.90
%      70   81     92.65   -2.51    -92.65    6.74      0.00    4.23
%      71   83     37.65  -20.07    -37.65   20.96      0.00    0.89
%      72   78     60.98  -32.37    -60.98   34.66      0.00    2.30
%      93  186    -11.01   -5.61     11.01    5.83      0.00    0.22
%      95  103     62.68  -68.23    -62.24   69.68      0.43    1.45
%     100   94     52.54  -67.31    -52.54   69.62      0.00    2.31
%     101  136   -210.16  -48.42    210.41   58.00      0.25    9.58
%     109  110    -45.92  -94.33     45.92   96.44      0.00    2.11
%     109  129    -92.64 -126.34     92.64  130.00      0.00    3.66
%     111  149    115.66   66.03   -115.47  -58.24      0.19    7.79
%     120  153     91.84   26.64    -91.66  -21.90      0.19    4.75
%     121  154    157.65   89.36   -156.90  -65.27      0.75   24.09
%     122  123    101.27   -5.38   -101.27   13.81      0.00    8.43
%     122  127    207.13   97.16   -206.56  -80.84      0.57   16.32
%     124  159    282.13  158.76   -281.61 -139.99      0.52   18.77
%     130  149    161.67   69.84   -161.33  -56.56      0.34   13.28
%     132  162     86.13    0.18    -85.91    4.83      0.21    5.01
%     134  135    102.84   22.01   -102.75  -19.00      0.09    3.01
%     138   96   -487.68   46.93    487.68   -3.38      0.00   43.55
%     139  103     43.35    4.57    -43.32   -3.86      0.02    0.72
%     142  116    221.70   46.19   -221.11  -22.50      0.59   23.69
%     143  134    232.07   49.79   -231.59  -34.09      0.48   15.70
%     161  118    -86.06 -125.35     86.13  128.41      0.07    3.06
%     168  189    -15.93   -2.34     15.93    3.03      0.00    0.69
%     172  175    -22.52   -1.35     22.52    2.63      0.00    1.28
%     174  191     84.82  109.72    -84.68 -103.35      0.14    6.36
%     179  227     -4.13   -9.03      4.13    9.27      0.00    0.24
%     180   57    -44.76  -15.38     44.76   17.83      0.00    2.45
%     181  190    -26.77  -15.47     26.77   16.74      0.00    1.27
%     183  246    -38.61  -16.19     39.02   21.52      0.42    5.33
%     188  177    -46.42  -10.37     47.03   15.38      0.62    5.02
%     190  191   -126.84  -62.03    127.43   64.45      0.60    2.42
%     197  198    -80.97  -45.17     81.05   49.11      0.08    3.93
%     202  203   -102.93    6.51    103.06   31.88      0.13   38.39
%     208  209   -343.88   -5.44    345.00   42.53      1.12   37.09
%     213  215   -597.82 -230.53    600.00  300.23      2.18   69.70
%     217  218   -548.46  -19.24    550.00   68.38      1.54   49.15
%     175  246     39.03   21.94    -39.02  -21.52      0.00    0.42
%      98  243    100.42   31.62   -100.31  -29.17      0.11    2.45
%      99  244   -100.00   36.62    100.00  -34.17      0.00    2.45
%     248    2    623.00   93.42   -619.41  -40.93      3.59   52.48
%     249    3   1210.00  419.98  -1210.00 -257.72      0.00  162.26
%     260   53    400.00  120.62   -400.00  -80.26      0.00   40.36
%     261   54    400.00  149.99   -400.00  -97.23      0.00   52.76
%     265  145    553.00  136.86   -553.00  -88.30      0.00   48.56
%     254   23    410.00  106.67   -410.00  -57.68      0.00   48.99
%     247    1    467.00  139.60   -467.00  -97.57      0.00   42.03
%     263  109   1292.00  324.36  -1292.00  -14.14      0.00  310.22
%     250   11    234.00   51.81   -234.00  -41.08      0.00   10.73
%     253   22    185.00    6.32   -185.00    0.82      0.00    7.14
%     257   43    454.57   38.59   -454.57  -15.21      0.00   23.38
%     264  118    700.00  283.92   -700.00 -197.60      0.00   86.32
%     251   12    372.00  200.24   -372.00 -149.80      0.00   50.44
%     252   17    330.00  347.98   -330.00 -317.40      0.00   30.58
%     255   33    500.00  153.21   -500.00  -80.24      0.00   72.97
%     259   49    165.00   89.89   -165.00  -73.56      0.00   16.34
%     256   38     37.00   41.54    -37.00  -36.69      0.00    4.85
%     258   48     45.00   24.99    -45.00  -20.35      0.00    4.64
%     262   59    116.00   86.92   -116.00  -73.38      0.00   13.54
% 
% 
% > Tempo computacional =  0.7500 segundos.
% 
% > Fim da simulação.
% 
